  <div class=&quot;ctl-wrap&quot; style=&quot;left:38%;top:50%;&quot; data-target=&quot;cu3b&quot;><div class=&quot;ctl-dial&quot;><svg viewBox=&quot;0 0 60 60&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot;><circle cx=&quot;30&quot; cy=&quot;30&quot; r=&quot;28&quot; fill=&quot;#1a1a1a&quot; stroke=&quot;#666&quot; stroke-width=&quot;2&quot;/><circle cx=&quot;16&quot; cy=&quot;18&quot; r=&quot;5&quot; fill=&quot;#00ee44&quot;/><circle cx=&quot;44&quot; cy=&quot;18&quot; r=&quot;5&quot; fill=&quot;#330000&quot;/><text x=&quot;16&quot; y=&quot;30&quot; text-anchor=&quot;middle&quot; font-family=&quot;Arial&quot; font-size=&quot;7&quot; font-weight=&quot;bold&quot; fill=&quot;#00ee44&quot;>REMOTE</text><text x=&quot;44&quot; y=&quot;30&quot; text-anchor=&quot;middle&quot; font-family=&quot;Arial&quot; font-size=&quot;7&quot; font-weight=&quot;bold&quot; fill=&quot;#555&quot;>LOCAL</text><line x1=&quot;30&quot; y1=&quot;46&quot; x2=&quot;19&quot; y2=&quot;22&quot; stroke=&quot;white&quot; stroke-width=&quot;2.5&quot; stroke-linecap=&quot;round&quot;/><circle cx=&quot;30&quot; cy=&quot;46&quot; r=&quot;3&quot; fill=&quot;#aaa&quot;/></svg></div><div class=&quot;ctl-mid&quot;><div class=&quot;ctl-top-row&quot;><span class=&quot;ctl-mid-top&quot;>CTL</span><div class=&quot;cmd-box&quot; data-target=&quot;cu3b&quot;></div></div><span class=&quot;ctl-mid-bot&quot;>IN - 73C22</span></div></div>

  <!-- CTL CU4A -->
  <div class=&quot;ctl-wrap&quot; style=&quot;left:46%;top:23%;&quot; data-target=&quot;cu4a&quot;><div class=&quot;ctl-dial&quot;><svg viewBox=&quot;0 0 60 60&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot;><circle cx=&quot;30&quot; cy=&quot;30&quot; r=&quot;28&quot; fill=&quot;#1a1a1a&quot; stroke=&quot;#666&quot; stroke-width=&quot;2&quot;/><circle cx=&quot;16&quot; cy=&quot;18&quot; r=&quot;5&quot; fill=&quot;#00ee44&quot;/><circle cx=&quot;44&quot; cy=&quot;18&quot; r=&quot;5&quot; fill=&quot;#330000&quot;/><text x=&quot;16&quot; y=&quot;30&quot; text-anchor=&quot;middle&quot; font-family=&quot;Arial&quot; font-size=&quot;7&quot; font-weight=&quot;bold&quot; fill=&quot;#00ee44&quot;>REMOTE</text><text x=&quot;44&quot; y=&quot;30&quot; text-anchor=&quot;middle&quot; font-family=&quot;Arial&quot; font-size=&quot;7&quot; font-weight=&quot;bold&quot; fill=&quot;#555&quot;>LOCAL</text><line x1=&quot;30&quot; y1=&quot;46&quot; x2=&quot;19&quot; y2=&quot;22&quot; stroke=&quot;white&quot; stroke-width=&quot;2.5&quot; stroke-linecap=&quot;round&quot;/><circle cx=&quot;30&quot; cy=&quot;46&quot; r=&quot;3&quot; fill=&quot;#aaa&quot;/></svg></div><div class=&quot;ctl-mid&quot;><div class=&quot;ctl-top-row&quot;><span class=&quot;ctl-mid-top&quot;>CTL</span><div class=&quot;cmd-box&quot; data-target=&quot;cu4a&quot;></div></div><span class=&quot;ctl-mid-bot&quot;>IN - 72T12</span></div></div>

  <!-- CTL CU4B -->
  <div class=&quot;ctl-wrap&quot; style=&quot;left:46%;top:50%;&quot; data-target=&quot;cu4b&quot;><div class=&quot;ctl-dial&quot;><svg viewBox=&quot;0 0 60 60&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot;><circle cx=&quot;30&quot; cy=&quot;30&quot; r=&quot;28&quot; fill=&quot;#1a1a1a&quot; stroke=&quot;#666&quot; stroke-width=&quot;2&quot;/><circle cx=&quot;16&quot; cy=&quot;18&quot; r=&quot;5&quot; fill=&quot;#00ee44&quot;/><circle cx=&quot;44&quot; cy=&quot;18&quot; r=&quot;5&quot; fill=&quot;#330000&quot;/><text x=&quot;16&quot; y=&quot;30&quot; text-anchor=&quot;middle&quot; font-family=&quot;Arial&quot; font-size=&quot;7&quot; font-weight=&quot;bold&quot; fill=&quot;#00ee44&quot;>REMOTE</text><text x=&quot;44&quot; y=&quot;30&quot; text-anchor=&quot;middle&quot; font-family=&quot;Arial&quot; font-size=&quot;7&quot; font-weight=&quot;bold&quot; fill=&quot;#555&quot;>LOCAL</text><line x1=&quot;30&quot; y1=&quot;46&quot; x2=&quot;19&quot; y2=&quot;22&quot; stroke=&quot;white&quot; stroke-width=&quot;2.5&quot; stroke-linecap=&quot;round&quot;/><circle cx=&quot;30&quot; cy=&quot;46&quot; r=&quot;3&quot; fill=&quot;#aaa&quot;/></svg></div><div class=&quot;ctl-mid&quot;><div class=&quot;ctl-top-row&quot;><span class=&quot;ctl-mid-top&quot;>CTL</span><div class=&quot;cmd-box&quot; data-target=&quot;cu4b&quot;></div></div><span class=&quot;ctl-mid-bot&quot;>IN - 73C12</span></div></div>

  <!-- CTL CU5A -->
  <div class=&quot;ctl-wrap&quot; style=&quot;left:54%;top:23%;&quot; data-target=&quot;cu5a&quot;><div class=&quot;ctl-dial&quot;><svg viewBox=&quot;0 0 60 60&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot;><circle cx=&quot;30&quot; cy=&quot;30&quot; r=&quot;28&quot; fill=&quot;#1a1a1a&quot; stroke=&quot;#666&quot; stroke-width=&quot;2&quot;/><circle cx=&quot;16&quot; cy=&quot;18&quot; r=&quot;5&quot; fill=&quot;#00ee44&quot;/><circle cx=&quot;44&quot; cy=&quot;18&quot; r=&quot;5&quot; fill=&quot;#330000&quot;/><text x=&quot;16&quot; y=&quot;30&quot; text-anchor=&quot;middle&quot; font-family=&quot;Arial&quot; font-size=&quot;7&quot; font-weight=&quot;bold&quot; fill=&quot;#00ee44&quot;>REMOTE</text><text x=&quot;44&quot; y=&quot;30&quot; text-anchor=&quot;middle&quot; font-family=&quot;Arial&quot; font-size=&quot;7&quot; font-weight=&quot;bold&quot; fill=&quot;#555&quot;>LOCAL</text><line x1=&quot;30&quot; y1=&quot;46&quot; x2=&quot;19&quot; y2=&quot;22&quot; stroke=&quot;white&quot; stroke-width=&quot;2.5&quot; stroke-linecap=&quot;round&quot;/><circle cx=&quot;30&quot; cy=&quot;46&quot; r=&quot;3&quot; fill=&quot;#aaa&quot;/></svg></div><div class=&quot;ctl-mid&quot;><div class=&quot;ctl-top-row&quot;><span class=&quot;ctl-mid-top&quot;>CTL</span><div class=&quot;cmd-box&quot; data-target=&quot;cu5a&quot;></div></div><span class=&quot;ctl-mid-bot&quot;>IN - 77I18</span></div></div>

  <!-- CTL CU5B -->
  <div class=&quot;ctl-wrap&quot; style=&quot;left:54%;top:33%;&quot; data-target=&quot;cu5b&quot;><div class=&quot;ctl-dial&quot;><svg viewBox=&quot;0 0 60 60&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot;><circle cx=&quot;30&quot; cy=&quot;30&quot; r=&quot;28&quot; fill=&quot;#1a1a1a&quot; stroke=&quot;#666&quot; stroke-width=&quot;2&quot;/><circle cx=&quot;16&quot; cy=&quot;18&quot; r=&quot;5&quot; fill=&quot;#00ee44&quot;/><circle cx=&quot;44&quot; cy=&quot;18&quot; r=&quot;5&quot; fill=&quot;#330000&quot;/><text x=&quot;16&quot; y=&quot;30&quot; text-anchor=&quot;middle&quot; font-family=&quot;Arial&quot; font-size=&quot;7&quot; font-weight=&quot;bold&quot; fill=&quot;#00ee44&quot;>REMOTE</text><text x=&quot;44&quot; y=&quot;30&quot; text-anchor=&quot;middle&quot; font-family=&quot;Arial&quot; font-size=&quot;7&quot; font-weight=&quot;bold&quot; fill=&quot;#555&quot;>LOCAL</text><line x1=&quot;30&quot; y1=&quot;46&quot; x2=&quot;19&quot; y2=&quot;22&quot; stroke=&quot;white&quot; stroke-width=&quot;2.5&quot; stroke-linecap=&quot;round&quot;/><circle cx=&quot;30&quot; cy=&quot;46&quot; r=&quot;3&quot; fill=&quot;#aaa&quot;/></svg></div><div class=&quot;ctl-mid&quot;><div class=&quot;ctl-top-row&quot;><span class=&quot;ctl-mid-top&quot;>CTL</span><div class=&quot;cmd-box&quot; data-target=&quot;cu5b&quot;></div></div><span class=&quot;ctl-mid-bot&quot;>IN - 72T11</span></div></div>

  <!-- CTL CU5C -->
  <div class=&quot;ctl-wrap&quot; style=&quot;left:54%;top:43%;&quot; data-target=&quot;cu5c&quot;><div class=&quot;ctl-dial&quot;><svg viewBox=&quot;0 0 60 60&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot;><circle cx=&quot;30&quot; cy=&quot;30&quot; r=&quot;28&quot; fill=&quot;#1a1a1a&quot; stroke=&quot;#666&quot; stroke-width=&quot;2&quot;/><circle cx=&quot;16&quot; cy=&quot;18&quot; r=&quot;5&quot; fill=&quot;#00ee44&quot;/><circle cx=&quot;44&quot; cy=&quot;18&quot; r=&quot;5&quot; fill=&quot;#330000&quot;/><text x=&quot;16&quot; y=&quot;30&quot; text-anchor=&quot;middle&quot; font-family=&quot;Arial&quot; font-size=&quot;7&quot; font-weight=&quot;bold&quot; fill=&quot;#00ee44&quot;>REMOTE</text><text x=&quot;44&quot; y=&quot;30&quot; text-anchor=&quot;middle&quot; font-family=&quot;Arial&quot; font-size=&quot;7&quot; font-weight=&quot;bold&quot; fill=&quot;#555&quot;>LOCAL</text><line x1=&quot;30&quot; y1=&quot;46&quot; x2=&quot;19&quot; y2=&quot;22&quot; stroke=&quot;white&quot; stroke-width=&quot;2.5&quot; stroke-linecap=&quot;round&quot;/><circle cx=&quot;30&quot; cy=&quot;46&quot; r=&quot;3&quot; fill=&quot;#aaa&quot;/></svg></div><div class=&quot;ctl-mid&quot;><div class=&quot;ctl-top-row&quot;><span class=&quot;ctl-mid-top&quot;>CTL</span><div class=&quot;cmd-box&quot; data-target=&quot;cu5c&quot;></div></div><span class=&quot;ctl-mid-bot&quot;>IN - 73C18</span></div></div>

  <!-- CTL CU6A -->
  <div class=&quot;ctl-wrap&quot; style=&quot;left:62%;top:23%;&quot; data-target=&quot;cu6a&quot;><div class=&quot;ctl-dial&quot;><svg viewBox=&quot;0 0 60 60&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot;><circle cx=&quot;30&quot; cy=&quot;30&quot; r=&quot;28&quot; fill=&quot;#1a1a1a&quot; stroke=&quot;#666&quot; stroke-width=&quot;2&quot;/><circle cx=&quot;16&quot; cy=&quot;18&quot; r=&quot;5&quot; fill=&quot;#00ee44&quot;/><circle cx=&quot;44&quot; cy=&quot;18&quot; r=&quot;5&quot; fill=&quot;#330000&quot;/><text x=&quot;16&quot; y=&quot;30&quot; text-anchor=&quot;middle&quot; font-family=&quot;Arial&quot; font-size=&quot;7&quot; font-weight=&quot;bold&quot; fill=&quot;#00ee44&quot;>REMOTE</text><text x=&quot;44&quot; y=&quot;30&quot; text-anchor=&quot;middle&quot; font-family=&quot;Arial&quot; font-size=&quot;7&quot; font-weight=&quot;bold&quot; fill=&quot;#555&quot;>LOCAL</text><line x1=&quot;30&quot; y1=&quot;46&quot; x2=&quot;19&quot; y2=&quot;22&quot; stroke=&quot;white&quot; stroke-width=&quot;2.5&quot; stroke-linecap=&quot;round&quot;/><circle cx=&quot;30&quot; cy=&quot;46&quot; r=&quot;3&quot; fill=&quot;#aaa&quot;/></svg></div><div class=&quot;ctl-mid&quot;><div class=&quot;ctl-top-row&quot;><span class=&quot;ctl-mid-top&quot;>CTL</span><div class=&quot;cmd-box&quot; data-target=&quot;cu6a&quot;></div></div><span class=&quot;ctl-mid-bot&quot;>IN - 72T18</span></div></div>

  <!-- CTL CU6B -->


  <!-- CTL CU6C -->
  <div class=&quot;ctl-wrap&quot; style=&quot;left:62%;top:43%;&quot; data-target=&quot;cu6c&quot;><div class=&quot;ctl-dial&quot;><svg viewBox=&quot;0 0 60 60&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot;><circle cx=&quot;30&quot; cy=&quot;30&quot; r=&quot;28&quot; fill=&quot;#1a1a1a&quot; stroke=&quot;#666&quot; stroke-width=&quot;2&quot;/><circle cx=&quot;16&quot; cy=&quot;18&quot; r=&quot;5&quot; fill=&quot;#00ee44&quot;/><circle cx=&quot;44&quot; cy=&quot;18&quot; r=&quot;5&quot; fill=&quot;#330000&quot;/><text x=&quot;16&quot; y=&quot;30&quot; text-anchor=&quot;middle&quot; font-family=&quot;Arial&quot; font-size=&quot;7&quot; font-weight=&quot;bold&quot; fill=&quot;#00ee44&quot;>REMOTE</text><text x=&quot;44&quot; y=&quot;30&quot; text-anchor=&quot;middle&quot; font-family=&quot;Arial&quot; font-size=&quot;7&quot; font-weight=&quot;bold&quot; fill=&quot;#555&quot;>LOCAL</text><line x1=&quot;30&quot; y1=&quot;46&quot; x2=&quot;19&quot; y2=&quot;22&quot; stroke=&quot;white&quot; stroke-width=&quot;2.5&quot; stroke-linecap=&quot;round&quot;/><circle cx=&quot;30&quot; cy=&quot;46&quot; r=&quot;3&quot; fill=&quot;#aaa&quot;/></svg></div><div class=&quot;ctl-mid&quot;><div class=&quot;ctl-top-row&quot;><span class=&quot;ctl-mid-top&quot;>CTL</span><div class=&quot;cmd-box&quot; data-target=&quot;cu6c&quot;></div></div><span class=&quot;ctl-mid-bot&quot;>IN - 77I11</span></div></div>
  <!-- CTL tierra 73C17 -->
  <div class=&quot;ctl-wrap&quot; style=&quot;left:26%;top:48%;&quot; data-target=&quot;cu-tr-73c17&quot;><div class=&quot;ctl-dial&quot;><svg viewBox=&quot;0 0 60 60&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot;><circle cx=&quot;30&quot; cy=&quot;30&quot; r=&quot;28&quot; fill=&quot;#1a1a1a&quot; stroke=&quot;#666&quot; stroke-width=&quot;2&quot;/><circle cx=&quot;16&quot; cy=&quot;18&quot; r=&quot;5&quot; fill=&quot;#00ee44&quot;/><circle cx=&quot;44&quot; cy=&quot;18&quot; r=&quot;5&quot; fill=&quot;#330000&quot;/><text x=&quot;16&quot; y=&quot;30&quot; text-anchor=&quot;middle&quot; font-family=&quot;Arial&quot; font-size=&quot;7&quot; font-weight=&quot;bold&quot; fill=&quot;#00ee44&quot;>REMOTE</text><text x=&quot;44&quot; y=&quot;30&quot; text-anchor=&quot;middle&quot; font-family=&quot;Arial&quot; font-size=&quot;7&quot; font-weight=&quot;bold&quot; fill=&quot;#555&quot;>LOCAL</text><line x1=&quot;30&quot; y1=&quot;46&quot; x2=&quot;19&quot; y2=&quot;22&quot; stroke=&quot;white&quot; stroke-width=&quot;2.5&quot; stroke-linecap=&quot;round&quot;/><circle cx=&quot;30&quot; cy=&quot;46&quot; r=&quot;3&quot; fill=&quot;#aaa&quot;/></svg></div><div class=&quot;ctl-mid&quot;><div class=&quot;ctl-top-row&quot;><span class=&quot;ctl-mid-top&quot;>CTL</span><div class=&quot;cmd-box&quot; data-target=&quot;cu-tr-73c17&quot;></div></div><span class=&quot;ctl-mid-bot&quot;>IN - 73C17</span></div></div>
  <!-- CTL tierra 73C19 -->
  <div class=&quot;ctl-wrap&quot; style=&quot;left:18%;top:48%;&quot; data-target=&quot;cu1b&quot;><div class=&quot;ctl-mid&quot;><div class=&quot;ctl-top-row&quot;><div class=&quot;cmd-box&quot; data-target=&quot;cu1b&quot;></div><span class=&quot;ctl-mid-top&quot;>CTL</span></div><span class=&quot;ctl-mid-bot&quot;>IN - 73C19</span></div><div class=&quot;ctl-dial&quot;><svg viewBox=&quot;0 0 60 60&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot;><circle cx=&quot;30&quot; cy=&quot;30&quot; r=&quot;28&quot; fill=&quot;#1a1a1a&quot; stroke=&quot;#666&quot; stroke-width=&quot;2&quot;/><circle cx=&quot;16&quot; cy=&quot;18&quot; r=&quot;5&quot; fill=&quot;#00ee44&quot;/><circle cx=&quot;44&quot; cy=&quot;18&quot; r=&quot;5&quot; fill=&quot;#330000&quot;/><text x=&quot;16&quot; y=&quot;30&quot; text-anchor=&quot;middle&quot; font-family=&quot;Arial&quot; font-size=&quot;7&quot; font-weight=&quot;bold&quot; fill=&quot;#00ee44&quot;>REMOTE</text><text x=&quot;44&quot; y=&quot;30&quot; text-anchor=&quot;middle&quot; font-family=&quot;Arial&quot; font-size=&quot;7&quot; font-weight=&quot;bold&quot; fill=&quot;#555&quot;>LOCAL</text><line x1=&quot;30&quot; y1=&quot;46&quot; x2=&quot;19&quot; y2=&quot;22&quot; stroke=&quot;white&quot; stroke-width=&quot;2.5&quot; stroke-linecap=&quot;round&quot;/><circle cx=&quot;30&quot; cy=&quot;46&quot; r=&quot;3&quot; fill=&quot;#aaa&quot;/></svg></div></div>

  <!-- ══════════════════════════════════════════
       APARTARRAYOS (×2) — morado
       TRANSFORMADORES DE POTENCIAL (×3) — morado
       Posiciones placeholder, ajustar con MÍMICO
       ══════════════════════════════════════════ -->

  <!-- APARTARRAYOS 1 -->
  <div class=&quot;static-ref&quot; id=&quot;ref-apartarrayos-1&quot; style=&quot;top:15%;left:25%;&quot;>
    <svg width=&quot;65&quot; height=&quot;25&quot; viewBox=&quot;0 0 65 25&quot; fill=&quot;none&quot;>
      <path class=&quot;glow-purple&quot; d=&quot;M 1,12 L 6,12&quot;      stroke=&quot;#cc44ff&quot; stroke-width=&quot;1.5&quot; stroke-linecap=&quot;round&quot;/>
      <rect class=&quot;glow-purple&quot; x=&quot;6&quot; y=&quot;9&quot; width=&quot;24&quot; height=&quot;6&quot; stroke=&quot;#cc44ff&quot; stroke-width=&quot;1.5&quot; fill=&quot;none&quot;/>
      <path class=&quot;glow-purple&quot; d=&quot;M 6,5 L 14,5 L 22,19 L 30,19&quot; stroke=&quot;#cc44ff&quot; stroke-width=&quot;1.5&quot; stroke-linecap=&quot;round&quot; stroke-linejoin=&quot;miter&quot;/>
      <path class=&quot;glow-purple&quot; d=&quot;M 30,12 L 45,12&quot;    stroke=&quot;#cc44ff&quot; stroke-width=&quot;1.5&quot; stroke-linecap=&quot;round&quot;/>
      <path class=&quot;glow-purple&quot; d=&quot;M 45,4  L 45,20&quot;    stroke=&quot;#cc44ff&quot; stroke-width=&quot;1.5&quot; stroke-linecap=&quot;round&quot;/>
      <path class=&quot;glow-purple&quot; d=&quot;M 49,7  L 49,17&quot;    stroke=&quot;#cc44ff&quot; stroke-width=&quot;1.5&quot; stroke-linecap=&quot;round&quot;/>
      <path class=&quot;glow-purple&quot; d=&quot;M 53,10 L 53,14&quot;    stroke=&quot;#cc44ff&quot; stroke-width=&quot;1.5&quot; stroke-linecap=&quot;round&quot;/>
    </svg>
  </div>

  <!-- APARTARRAYOS 2 -->
  <div class=&quot;static-ref&quot; id=&quot;ref-apartarrayos-2&quot; style=&quot;top:15%;left:40%;&quot;>
    <svg width=&quot;65&quot; height=&quot;25&quot; viewBox=&quot;0 0 65 25&quot; fill=&quot;none&quot;>
      <path class=&quot;glow-purple&quot; d=&quot;M 1,12 L 6,12&quot;      stroke=&quot;#cc44ff&quot; stroke-width=&quot;1.5&quot; stroke-linecap=&quot;round&quot;/>
      <rect class=&quot;glow-purple&quot; x=&quot;6&quot; y=&quot;9&quot; width=&quot;24&quot; height=&quot;6&quot; stroke=&quot;#cc44ff&quot; stroke-width=&quot;1.5&quot; fill=&quot;none&quot;/>
      <path class=&quot;glow-purple&quot; d=&quot;M 6,5 L 14,5 L 22,19 L 30,19&quot; stroke=&quot;#cc44ff&quot; stroke-width=&quot;1.5&quot; stroke-linecap=&quot;round&quot; stroke-linejoin=&quot;miter&quot;/>
      <path class=&quot;glow-purple&quot; d=&quot;M 30,12 L 45,12&quot;    stroke=&quot;#cc44ff&quot; stroke-width=&quot;1.5&quot; stroke-linecap=&quot;round&quot;/>
      <path class=&quot;glow-purple&quot; d=&quot;M 45,4  L 45,20&quot;    stroke=&quot;#cc44ff&quot; stroke-width=&quot;1.5&quot; stroke-linecap=&quot;round&quot;/>
      <path class=&quot;glow-purple&quot; d=&quot;M 49,7  L 49,17&quot;    stroke=&quot;#cc44ff&quot; stroke-width=&quot;1.5&quot; stroke-linecap=&quot;round&quot;/>
      <path class=&quot;glow-purple&quot; d=&quot;M 53,10 L 53,14&quot;    stroke=&quot;#cc44ff&quot; stroke-width=&quot;1.5&quot; stroke-linecap=&quot;round&quot;/>
    </svg>
  </div>

  <!-- TP HORIZONTAL 1 -->
  <div class=&quot;static-ref&quot; id=&quot;ref-tp-horiz-1&quot; style=&quot;top:62%;left:25%;&quot;>
    <svg width=&quot;50&quot; height=&quot;40&quot; viewBox=&quot;0 0 50 40&quot; fill=&quot;none&quot;>
      <path class=&quot;glow-purple&quot; d=&quot;M 2,20 L 13,20&quot;  stroke=&quot;#cc44ff&quot; stroke-width=&quot;1.8&quot; stroke-linecap=&quot;round&quot;/>
      <path class=&quot;glow-purple&quot; d=&quot;M 13,12 A 4,4 0 0,1 13,20 A 4,4 0 0,1 13,28&quot; stroke=&quot;#cc44ff&quot; stroke-width=&quot;1.8&quot; stroke-linecap=&quot;round&quot; stroke-linejoin=&quot;round&quot;/>
      <path class=&quot;glow-purple&quot; d=&quot;M 25,12 A 4,4 0 0,0 25,20 A 4,4 0 0,0 25,28&quot; stroke=&quot;#cc44ff&quot; stroke-width=&quot;1.8&quot; stroke-linecap=&quot;round&quot; stroke-linejoin=&quot;round&quot;/>
      <path class=&quot;glow-purple&quot; d=&quot;M 25,20 L 46,20&quot; stroke=&quot;#cc44ff&quot; stroke-width=&quot;1.8&quot; stroke-linecap=&quot;round&quot;/>
    </svg>
  </div>

  <!-- TP HORIZONTAL 2 -->
  <div class=&quot;static-ref&quot; id=&quot;ref-tp-horiz-2&quot; style=&quot;top:62%;left:38%;&quot;>
    <svg width=&quot;50&quot; height=&quot;40&quot; viewBox=&quot;0 0 50 40&quot; fill=&quot;none&quot;>
      <path class=&quot;glow-purple&quot; d=&quot;M 2,20 L 13,20&quot;  stroke=&quot;#cc44ff&quot; stroke-width=&quot;1.8&quot; stroke-linecap=&quot;round&quot;/>
      <path class=&quot;glow-purple&quot; d=&quot;M 13,12 A 4,4 0 0,1 13,20 A 4,4 0 0,1 13,28&quot; stroke=&quot;#cc44ff&quot; stroke-width=&quot;1.8&quot; stroke-linecap=&quot;round&quot; stroke-linejoin=&quot;round&quot;/>
      <path class=&quot;glow-purple&quot; d=&quot;M 25,12 A 4,4 0 0,0 25,20 A 4,4 0 0,0 25,28&quot; stroke=&quot;#cc44ff&quot; stroke-width=&quot;1.8&quot; stroke-linecap=&quot;round&quot; stroke-linejoin=&quot;round&quot;/>
      <path class=&quot;glow-purple&quot; d=&quot;M 25,20 L 46,20&quot; stroke=&quot;#cc44ff&quot; stroke-width=&quot;1.8&quot; stroke-linecap=&quot;round&quot;/>
    </svg>
  </div>

  <!-- TP HORIZONTAL 3 -->
  <div class=&quot;static-ref&quot; id=&quot;ref-tp-horiz-3&quot; style=&quot;top:62%;left:51%;&quot;>
    <svg width=&quot;50&quot; height=&quot;40&quot; viewBox=&quot;0 0 50 40&quot; fill=&quot;none&quot;>
      <path class=&quot;glow-purple&quot; d=&quot;M 2,20 L 13,20&quot;  stroke=&quot;#cc44ff&quot; stroke-width=&quot;1.8&quot; stroke-linecap=&quot;round&quot;/>
      <path class=&quot;glow-purple&quot; d=&quot;M 13,12 A 4,4 0 0,1 13,20 A 4,4 0 0,1 13,28&quot; stroke=&quot;#cc44ff&quot; stroke-width=&quot;1.8&quot; stroke-linecap=&quot;round&quot; stroke-linejoin=&quot;round&quot;/>
      <path class=&quot;glow-purple&quot; d=&quot;M 25,12 A 4,4 0 0,0 25,20 A 4,4 0 0,0 25,28&quot; stroke=&quot;#cc44ff&quot; stroke-width=&quot;1.8&quot; stroke-linecap=&quot;round&quot; stroke-linejoin=&quot;round&quot;/>
      <path class=&quot;glow-purple&quot; d=&quot;M 25,20 L 46,20&quot; stroke=&quot;#cc44ff&quot; stroke-width=&quot;1.8&quot; stroke-linecap=&quot;round&quot;/>
    </svg>
  </div>

  <!-- APARTARRAYOS 3 — girado 180° (sentido horario) -->
  <div class=&quot;static-ref&quot; id=&quot;ref-apartarrayos-3&quot; style=&quot;top:15%;left:55%;&quot;>
    <svg width=&quot;65&quot; height=&quot;25&quot; viewBox=&quot;0 0 65 25&quot; fill=&quot;none&quot;>
      <g transform=&quot;rotate(180, 32.5, 12.5)&quot;>
        <path class=&quot;glow-purple&quot; d=&quot;M 1,12 L 6,12&quot;      stroke=&quot;#cc44ff&quot; stroke-width=&quot;1.5&quot; stroke-linecap=&quot;round&quot;/>
        <rect class=&quot;glow-purple&quot; x=&quot;6&quot; y=&quot;9&quot; width=&quot;24&quot; height=&quot;6&quot; stroke=&quot;#cc44ff&quot; stroke-width=&quot;1.5&quot; fill=&quot;none&quot;/>
        <path class=&quot;glow-purple&quot; d=&quot;M 6,5 L 14,5 L 22,19 L 30,19&quot; stroke=&quot;#cc44ff&quot; stroke-width=&quot;1.5&quot; stroke-linecap=&quot;round&quot; stroke-linejoin=&quot;miter&quot;/>
        <path class=&quot;glow-purple&quot; d=&quot;M 30,12 L 45,12&quot;    stroke=&quot;#cc44ff&quot; stroke-width=&quot;1.5&quot; stroke-linecap=&quot;round&quot;/>
        <path class=&quot;glow-purple&quot; d=&quot;M 45,4  L 45,20&quot;    stroke=&quot;#cc44ff&quot; stroke-width=&quot;1.5&quot; stroke-linecap=&quot;round&quot;/>
        <path class=&quot;glow-purple&quot; d=&quot;M 49,7  L 49,17&quot;    stroke=&quot;#cc44ff&quot; stroke-width=&quot;1.5&quot; stroke-linecap=&quot;round&quot;/>
        <path class=&quot;glow-purple&quot; d=&quot;M 53,10 L 53,14&quot;    stroke=&quot;#cc44ff&quot; stroke-width=&quot;1.5&quot; stroke-linecap=&quot;round&quot;/>
      </g>
    </svg>
  </div>

  <!-- ══════════════════════════════════════════
       SEMÁFOROS DE PROTECCIÓN 115 kV
       Todos arrastrables via MÍMICO
       ══════════════════════════════════════════ -->

  <!-- ENR 52T10 — 2 señales, texto izquierda, z-index alto para salir al frente -->
  <!-- ═══════════════════════════════════════════
       SEMÁFOROS — LED alineado fila a fila
       ═══════════════════════════════════════════ -->


  <!-- SEMÁFOROS — diseño 400kV -->

  <!-- ENR 52T10 — en wrap, arrastrable con MÍMICO, sin fondo propio -->
  <div class=&quot;sem-fixed&quot; id=&quot;ref-semaforo-52t10&quot; style=&quot;position:absolute;top:5%;right:18%;z-index:1;display:inline-block;pointer-events:none;&quot;>
    <div style=&quot;display:flex;flex-direction:column;align-items:center;&quot;>
    <div style=&quot;font-family:Arial,sans-serif;font-size:10px;font-weight:700;color:#4488ff;letter-spacing:.08em;margin-bottom:5px;&quot;>ENR 52T10</div>
    <div style=&quot;display:flex;align-items:stretch;gap:5px;&quot;>
    <div style=&quot;background:linear-gradient(180deg,#4a4a4a 0%,#2a2a2a 100%);border:2px solid #666;border-radius:5px;padding:4px 5px;display:flex;flex-direction:column;justify-content:space-around;align-items:center;box-shadow:inset 0 0 6px rgba(0,0,0,.7);&quot;>
      <div style=&quot;width:14px;height:14px;border-radius:50%;background:radial-gradient(circle at 38% 32%,#aaffaa 0%,#00dd00 45%,#006600 100%);box-shadow:0 0 5px 2px rgba(0,220,0,.9);margin:3px 0;&quot;></div>
      <div style=&quot;width:14px;height:14px;border-radius:50%;background:radial-gradient(circle at 38% 32%,#aaffaa 0%,#00dd00 45%,#006600 100%);box-shadow:0 0 5px 2px rgba(0,220,0,.9);margin:3px 0;&quot;></div>
    </div>
    <div style=&quot;display:flex;flex-direction:column;justify-content:space-around;&quot;>
      <div style=&quot;height:20px;display:flex;align-items:center;&quot;><span style=&quot;font-family:Arial,sans-serif;font-size:8px;color:#cccccc;white-space:nowrap;&quot;>DISPARO_50_PPA52T10</span></div>
      <div style=&quot;height:20px;display:flex;align-items:center;&quot;><span style=&quot;font-family:Arial,sans-serif;font-size:8px;color:#cccccc;white-space:nowrap;&quot;>DISPARO_51_PPA52T10</span></div>
    </div>
    </div>
    </div>
  </div>

  <div class=&quot;static-ref&quot; id=&quot;ref-semaforo-72t10&quot; style=&quot;top:10%;left:30%;&quot;>
    <div style=&quot;font-family:Arial,sans-serif;font-size:10px;font-weight:700;color:#4488ff;letter-spacing:.08em;margin-bottom:5px;text-align:center;&quot;>ENR 72T10</div>
    <div style=&quot;display:flex;align-items:stretch;gap:5px;&quot;>
    <div style=&quot;background:linear-gradient(180deg,#4a4a4a 0%,#2a2a2a 100%);border:2px solid #666;border-radius:5px;padding:4px 5px;display:flex;flex-direction:column;justify-content:space-around;align-items:center;box-shadow:inset 0 0 6px rgba(0,0,0,.7);&quot;>
      <div style=&quot;width:14px;height:14px;border-radius:50%;background:radial-gradient(circle at 38% 32%,#aaffaa 0%,#00dd00 45%,#006600 100%);box-shadow:0 0 5px 2px rgba(0,220,0,.9);margin:3px 0;&quot;></div>
      <div style=&quot;width:14px;height:14px;border-radius:50%;background:radial-gradient(circle at 38% 32%,#aaffaa 0%,#00dd00 45%,#006600 100%);box-shadow:0 0 5px 2px rgba(0,220,0,.9);margin:3px 0;&quot;></div>
      <div style=&quot;width:14px;height:14px;border-radius:50%;background:radial-gradient(circle at 38% 32%,#aaffaa 0%,#00dd00 45%,#006600 100%);box-shadow:0 0 5px 2px rgba(0,220,0,.9);margin:3px 0;&quot;></div>
    </div>
    <div style=&quot;display:flex;flex-direction:column;justify-content:space-around;&quot;>
      <div style=&quot;height:20px;display:flex;align-items:center;&quot;><span style=&quot;font-family:Arial,sans-serif;font-size:8px;color:#cccccc;white-space:nowrap;&quot;>DISPARO_50FI_PBF72T10</span></div>
      <div style=&quot;height:20px;display:flex;align-items:center;&quot;><span style=&quot;font-family:Arial,sans-serif;font-size:8px;color:#cccccc;white-space:nowrap;&quot;>OPERO_86FI_PBF72T10</span></div>
      <div style=&quot;height:20px;display:flex;align-items:center;&quot;><span style=&quot;font-family:Arial,sans-serif;font-size:8px;color:#cccccc;white-space:nowrap;&quot;>PERDIDA_PRESION_GAS_SF6_72T10</span></div>
    </div>
    </div>
  </div>

  <div class=&quot;static-ref&quot; id=&quot;ref-semaforo-73c10&quot; style=&quot;top:10%;left:55%;&quot;>
    <div style=&quot;font-family:Arial,sans-serif;font-size:10px;font-weight:700;color:#4488ff;letter-spacing:.08em;margin-bottom:5px;text-align:center;&quot;>ENR 73C10</div>
    <div style=&quot;display:flex;align-items:stretch;gap:5px;&quot;>
    <div style=&quot;background:linear-gradient(180deg,#4a4a4a 0%,#2a2a2a 100%);border:2px solid #666;border-radius:5px;padding:4px 5px;display:flex;flex-direction:column;justify-content:space-around;align-items:center;box-shadow:inset 0 0 6px rgba(0,0,0,.7);&quot;>
      <div style=&quot;width:14px;height:14px;border-radius:50%;background:radial-gradient(circle at 38% 32%,#aaffaa 0%,#00dd00 45%,#006600 100%);box-shadow:0 0 5px 2px rgba(0,220,0,.9);margin:3px 0;&quot;></div>
      <div style=&quot;width:14px;height:14px;border-radius:50%;background:radial-gradient(circle at 38% 32%,#aaffaa 0%,#00dd00 45%,#006600 100%);box-shadow:0 0 5px 2px rgba(0,220,0,.9);margin:3px 0;&quot;></div>
      <div style=&quot;width:14px;height:14px;border-radius:50%;background:radial-gradient(circle at 38% 32%,#aaffaa 0%,#00dd00 45%,#006600 100%);box-shadow:0 0 5px 2px rgba(0,220,0,.9);margin:3px 0;&quot;></div>
      <div style=&quot;width:14px;height:14px;border-radius:50%;background:radial-gradient(circle at 38% 32%,#aaffaa 0%,#00dd00 45%,#006600 100%);box-shadow:0 0 5px 2px rgba(0,220,0,.9);margin:3px 0;&quot;></div>
      <div style=&quot;width:14px;height:14px;border-radius:50%;background:radial-gradient(circle at 38% 32%,#aaffaa 0%,#00dd00 45%,#006600 100%);box-shadow:0 0 5px 2px rgba(0,220,0,.9);margin:3px 0;&quot;></div>
      <div style=&quot;width:14px;height:14px;border-radius:50%;background:radial-gradient(circle at 38% 32%,#aaffaa 0%,#00dd00 45%,#006600 100%);box-shadow:0 0 5px 2px rgba(0,220,0,.9);margin:3px 0;&quot;></div>
      <div style=&quot;width:14px;height:14px;border-radius:50%;background:radial-gradient(circle at 38% 32%,#aaffaa 0%,#00dd00 45%,#006600 100%);box-shadow:0 0 5px 2px rgba(0,220,0,.9);margin:3px 0;&quot;></div>
      <div style=&quot;width:14px;height:14px;border-radius:50%;background:radial-gradient(circle at 38% 32%,#aaffaa 0%,#00dd00 45%,#006600 100%);box-shadow:0 0 5px 2px rgba(0,220,0,.9);margin:3px 0;&quot;></div>
      <div style=&quot;width:14px;height:14px;border-radius:50%;background:radial-gradient(circle at 38% 32%,#aaffaa 0%,#00dd00 45%,#006600 100%);box-shadow:0 0 5px 2px rgba(0,220,0,.9);margin:3px 0;&quot;></div>
      <div style=&quot;width:14px;height:14px;border-radius:50%;background:radial-gradient(circle at 38% 32%,#aaffaa 0%,#00dd00 45%,#006600 100%);box-shadow:0 0 5px 2px rgba(0,220,0,.9);margin:3px 0;&quot;></div>
      <div style=&quot;width:14px;height:14px;border-radius:50%;background:radial-gradient(circle at 38% 32%,#aaffaa 0%,#00dd00 45%,#006600 100%);box-shadow:0 0 5px 2px rgba(0,220,0,.9);margin:3px 0;&quot;></div>
    </div>
    <div style=&quot;display:flex;flex-direction:column;justify-content:space-around;&quot;>
      <div style=&quot;height:20px;display:flex;align-items:center;&quot;><span style=&quot;font-family:Arial,sans-serif;font-size:8px;color:#cccccc;white-space:nowrap;&quot;>DISPARO_87L_PP173C10</span></div>
      <div style=&quot;height:20px;display:flex;align-items:center;&quot;><span style=&quot;font-family:Arial,sans-serif;font-size:8px;color:#cccccc;white-space:nowrap;&quot;>DISPARO_67N_PP173C10</span></div>
      <div style=&quot;height:20px;display:flex;align-items:center;&quot;><span style=&quot;font-family:Arial,sans-serif;font-size:8px;color:#cccccc;white-space:nowrap;&quot;>DISPARO_50_PP173C10</span></div>
      <div style=&quot;height:20px;display:flex;align-items:center;&quot;><span style=&quot;font-family:Arial,sans-serif;font-size:8px;color:#cccccc;white-space:nowrap;&quot;>DISPARO_51_PP173C10</span></div>
      <div style=&quot;height:20px;display:flex;align-items:center;&quot;><span style=&quot;font-family:Arial,sans-serif;font-size:8px;color:#cccccc;white-space:nowrap;&quot;>OPERO_86FI_PP273C10</span></div>
      <div style=&quot;height:20px;display:flex;align-items:center;&quot;><span style=&quot;font-family:Arial,sans-serif;font-size:8px;color:#cccccc;white-space:nowrap;&quot;>DISPARO_50F_PP273C10</span></div>
      <div style=&quot;height:20px;display:flex;align-items:center;&quot;><span style=&quot;font-family:Arial,sans-serif;font-size:8px;color:#cccccc;white-space:nowrap;&quot;>DISPARO_51F_PP273C10</span></div>
      <div style=&quot;height:20px;display:flex;align-items:center;&quot;><span style=&quot;font-family:Arial,sans-serif;font-size:8px;color:#cccccc;white-space:nowrap;&quot;>DISPARO_50FI_PP273C10</span></div>
      <div style=&quot;height:20px;display:flex;align-items:center;&quot;><span style=&quot;font-family:Arial,sans-serif;font-size:8px;color:#cccccc;white-space:nowrap;&quot;>DISPARO_49T/29Q_A_73C10</span></div>
      <div style=&quot;height:20px;display:flex;align-items:center;&quot;><span style=&quot;font-family:Arial,sans-serif;font-size:8px;color:#cccccc;white-space:nowrap;&quot;>OPERO_79_PP273C10</span></div>
      <div style=&quot;height:20px;display:flex;align-items:center;&quot;><span style=&quot;font-family:Arial,sans-serif;font-size:8px;color:#cccccc;white-space:nowrap;&quot;>ALARMA_SF6_73C10</span></div>
    </div>
    </div>
  </div>

  <div class=&quot;static-ref&quot; id=&quot;ref-semaforo-73c20&quot; style=&quot;top:10%;left:75%;&quot;>
    <div style=&quot;font-family:Arial,sans-serif;font-size:10px;font-weight:700;color:#4488ff;letter-spacing:.08em;margin-bottom:5px;text-align:center;&quot;>ENR 73C20</div>
    <div style=&quot;display:flex;align-items:stretch;gap:5px;&quot;>
    <div style=&quot;background:linear-gradient(180deg,#4a4a4a 0%,#2a2a2a 100%);border:2px solid #666;border-radius:5px;padding:4px 5px;display:flex;flex-direction:column;justify-content:space-around;align-items:center;box-shadow:inset 0 0 6px rgba(0,0,0,.7);&quot;>
      <div style=&quot;width:14px;height:14px;border-radius:50%;background:radial-gradient(circle at 38% 32%,#aaffaa 0%,#00dd00 45%,#006600 100%);box-shadow:0 0 5px 2px rgba(0,220,0,.9);margin:3px 0;&quot;></div>
      <div style=&quot;width:14px;height:14px;border-radius:50%;background:radial-gradient(circle at 38% 32%,#aaffaa 0%,#00dd00 45%,#006600 100%);box-shadow:0 0 5px 2px rgba(0,220,0,.9);margin:3px 0;&quot;></div>
      <div style=&quot;width:14px;height:14px;border-radius:50%;background:radial-gradient(circle at 38% 32%,#aaffaa 0%,#00dd00 45%,#006600 100%);box-shadow:0 0 5px 2px rgba(0,220,0,.9);margin:3px 0;&quot;></div>
      <div style=&quot;width:14px;height:14px;border-radius:50%;background:radial-gradient(circle at 38% 32%,#aaffaa 0%,#00dd00 45%,#006600 100%);box-shadow:0 0 5px 2px rgba(0,220,0,.9);margin:3px 0;&quot;></div>
      <div style=&quot;width:14px;height:14px;border-radius:50%;background:radial-gradient(circle at 38% 32%,#aaffaa 0%,#00dd00 45%,#006600 100%);box-shadow:0 0 5px 2px rgba(0,220,0,.9);margin:3px 0;&quot;></div>
      <div style=&quot;width:14px;height:14px;border-radius:50%;background:radial-gradient(circle at 38% 32%,#aaffaa 0%,#00dd00 45%,#006600 100%);box-shadow:0 0 5px 2px rgba(0,220,0,.9);margin:3px 0;&quot;></div>
      <div style=&quot;width:14px;height:14px;border-radius:50%;background:radial-gradient(circle at 38% 32%,#aaffaa 0%,#00dd00 45%,#006600 100%);box-shadow:0 0 5px 2px rgba(0,220,0,.9);margin:3px 0;&quot;></div>
      <div style=&quot;width:14px;height:14px;border-radius:50%;background:radial-gradient(circle at 38% 32%,#aaffaa 0%,#00dd00 45%,#006600 100%);box-shadow:0 0 5px 2px rgba(0,220,0,.9);margin:3px 0;&quot;></div>
      <div style=&quot;width:14px;height:14px;border-radius:50%;background:radial-gradient(circle at 38% 32%,#aaffaa 0%,#00dd00 45%,#006600 100%);box-shadow:0 0 5px 2px rgba(0,220,0,.9);margin:3px 0;&quot;></div>
      <div style=&quot;width:14px;height:14px;border-radius:50%;background:radial-gradient(circle at 38% 32%,#aaffaa 0%,#00dd00 45%,#006600 100%);box-shadow:0 0 5px 2px rgba(0,220,0,.9);margin:3px 0;&quot;></div>
      <div style=&quot;width:14px;height:14px;border-radius:50%;background:radial-gradient(circle at 38% 32%,#aaffaa 0%,#00dd00 45%,#006600 100%);box-shadow:0 0 5px 2px rgba(0,220,0,.9);margin:3px 0;&quot;></div>
    </div>
    <div style=&quot;display:flex;flex-direction:column;justify-content:space-around;&quot;>
      <div style=&quot;height:20px;display:flex;align-items:center;&quot;><span style=&quot;font-family:Arial,sans-serif;font-size:8px;color:#cccccc;white-space:nowrap;&quot;>DISPARO_87L_PP173C20</span></div>
      <div style=&quot;height:20px;display:flex;align-items:center;&quot;><span style=&quot;font-family:Arial,sans-serif;font-size:8px;color:#cccccc;white-space:nowrap;&quot;>DISPARO_67N_PP173C20</span></div>
      <div style=&quot;height:20px;display:flex;align-items:center;&quot;><span style=&quot;font-family:Arial,sans-serif;font-size:8px;color:#cccccc;white-space:nowrap;&quot;>DISPARO_51_PP173C20</span></div>
      <div style=&quot;height:20px;display:flex;align-items:center;&quot;><span style=&quot;font-family:Arial,sans-serif;font-size:8px;color:#cccccc;white-space:nowrap;&quot;>DISPARO_50_PP173C20</span></div>
      <div style=&quot;height:20px;display:flex;align-items:center;&quot;><span style=&quot;font-family:Arial,sans-serif;font-size:8px;color:#cccccc;white-space:nowrap;&quot;>OPERO_86FI_PP273C20</span></div>
      <div style=&quot;height:20px;display:flex;align-items:center;&quot;><span style=&quot;font-family:Arial,sans-serif;font-size:8px;color:#cccccc;white-space:nowrap;&quot;>DISPARO_50F_PP273C20</span></div>
      <div style=&quot;height:20px;display:flex;align-items:center;&quot;><span style=&quot;font-family:Arial,sans-serif;font-size:8px;color:#cccccc;white-space:nowrap;&quot;>DISPARO_51F_PP273C20</span></div>
      <div style=&quot;height:20px;display:flex;align-items:center;&quot;><span style=&quot;font-family:Arial,sans-serif;font-size:8px;color:#cccccc;white-space:nowrap;&quot;>DISPARO_50FI_PP273C20</span></div>
      <div style=&quot;height:20px;display:flex;align-items:center;&quot;><span style=&quot;font-family:Arial,sans-serif;font-size:8px;color:#cccccc;white-space:nowrap;&quot;>DISPARO_49T/29Q_A_73C20</span></div>
      <div style=&quot;height:20px;display:flex;align-items:center;&quot;><span style=&quot;font-family:Arial,sans-serif;font-size:8px;color:#cccccc;white-space:nowrap;&quot;>OPERO_79_PP273C20</span></div>
      <div style=&quot;height:20px;display:flex;align-items:center;&quot;><span style=&quot;font-family:Arial,sans-serif;font-size:8px;color:#cccccc;white-space:nowrap;&quot;>ALARMA_SF6_73C20</span></div>
    </div>
    </div>
  </div>

  <div class=&quot;static-ref&quot; id=&quot;ref-semaforo-77i10&quot; style=&quot;top:50%;left:5%;&quot;>
    <div style=&quot;font-family:Arial,sans-serif;font-size:10px;font-weight:700;color:#4488ff;letter-spacing:.08em;margin-bottom:5px;text-align:right;&quot;>ENR 77I10</div>
    <div style=&quot;display:flex;align-items:stretch;gap:5px;&quot;>
    <div style=&quot;display:flex;flex-direction:column;justify-content:space-around;&quot;>
      <div style=&quot;height:20px;display:flex;align-items:center;&quot;><span style=&quot;font-family:Arial,sans-serif;font-size:8px;color:#cccccc;white-space:nowrap;&quot;>OPERO_86FI_PBF77I10</span></div>
      <div style=&quot;height:20px;display:flex;align-items:center;&quot;><span style=&quot;font-family:Arial,sans-serif;font-size:8px;color:#cccccc;white-space:nowrap;&quot;>DISPARO_50FI_PB77I10</span></div>
      <div style=&quot;height:20px;display:flex;align-items:center;&quot;><span style=&quot;font-family:Arial,sans-serif;font-size:8px;color:#cccccc;white-space:nowrap;&quot;>ALARMA_SF6_77I10</span></div>
    </div>
    <div style=&quot;background:linear-gradient(180deg,#4a4a4a 0%,#2a2a2a 100%);border:2px solid #666;border-radius:5px;padding:4px 5px;display:flex;flex-direction:column;justify-content:space-around;align-items:center;box-shadow:inset 0 0 6px rgba(0,0,0,.7);&quot;>
      <div style=&quot;width:14px;height:14px;border-radius:50%;background:radial-gradient(circle at 38% 32%,#aaffaa 0%,#00dd00 45%,#006600 100%);box-shadow:0 0 5px 2px rgba(0,220,0,.9);margin:3px 0;&quot;></div>
      <div style=&quot;width:14px;height:14px;border-radius:50%;background:radial-gradient(circle at 38% 32%,#aaffaa 0%,#00dd00 45%,#006600 100%);box-shadow:0 0 5px 2px rgba(0,220,0,.9);margin:3px 0;&quot;></div>
      <div style=&quot;width:14px;height:14px;border-radius:50%;background:radial-gradient(circle at 38% 32%,#aaffaa 0%,#00dd00 45%,#006600 100%);box-shadow:0 0 5px 2px rgba(0,220,0,.9);margin:3px 0;&quot;></div>
    </div>
    </div>
  </div>

  <div class=&quot;static-ref&quot; id=&quot;ref-semaforo-b1&quot; style=&quot;top:60%;left:30%;&quot;>
    <div style=&quot;font-family:Arial,sans-serif;font-size:10px;font-weight:700;color:#ffee00;letter-spacing:.08em;margin-bottom:5px;text-align:center;&quot;>ENR B1 (115 kV)</div>
    <div style=&quot;display:flex;align-items:stretch;gap:5px;&quot;>
    <div style=&quot;background:linear-gradient(180deg,#4a4a4a 0%,#2a2a2a 100%);border:2px solid #666;border-radius:5px;padding:4px 5px;display:flex;flex-direction:column;justify-content:space-around;align-items:center;box-shadow:inset 0 0 6px rgba(0,0,0,.7);&quot;>
      <div style=&quot;width:14px;height:14px;border-radius:50%;background:radial-gradient(circle at 38% 32%,#aaffaa 0%,#00dd00 45%,#006600 100%);box-shadow:0 0 5px 2px rgba(0,220,0,.9);margin:3px 0;&quot;></div>
    </div>
    <div style=&quot;display:flex;flex-direction:column;justify-content:space-around;&quot;>
      <div style=&quot;height:20px;display:flex;align-items:center;&quot;><span style=&quot;font-family:Arial,sans-serif;font-size:8px;color:#cccccc;white-space:nowrap;&quot;>OPERO_86BU1_115KV</span></div>
    </div>
    </div>
  </div>

  <div class=&quot;static-ref&quot; id=&quot;ref-semaforo-b2bt&quot; style=&quot;top:60%;left:55%;&quot;>
    <div style=&quot;font-family:Arial,sans-serif;font-size:10px;font-weight:700;color:#ff44ff;letter-spacing:.08em;margin-bottom:5px;text-align:center;&quot;>ENR B2/BT (115 kV)</div>
    <div style=&quot;display:flex;align-items:stretch;gap:5px;&quot;>
    <div style=&quot;background:linear-gradient(180deg,#4a4a4a 0%,#2a2a2a 100%);border:2px solid #666;border-radius:5px;padding:4px 5px;display:flex;flex-direction:column;justify-content:space-around;align-items:center;box-shadow:inset 0 0 6px rgba(0,0,0,.7);&quot;>
      <div style=&quot;width:14px;height:14px;border-radius:50%;background:radial-gradient(circle at 38% 32%,#aaffaa 0%,#00dd00 45%,#006600 100%);box-shadow:0 0 5px 2px rgba(0,220,0,.9);margin:3px 0;&quot;></div>
    </div>
    <div style=&quot;display:flex;flex-direction:column;justify-content:space-around;&quot;>
      <div style=&quot;height:20px;display:flex;align-items:center;&quot;><span style=&quot;font-family:Arial,sans-serif;font-size:8px;color:#cccccc;white-space:nowrap;&quot;>OPERO_86BU2_115KV</span></div>
    </div>
    </div>
  </div>

  <!-- MEDICIONES ENR 73C10 -->
  <div class=&quot;static-ref&quot; id=&quot;ref-med-73c10&quot; style=&quot;top:70%;left:5%;z-index:10;&quot;>
    <div style=&quot;font-family:Arial,sans-serif;font-size:11px;color:#ff44ff;font-weight:700;margin-bottom:10px;text-align:center;letter-spacing:.1em;animation:title-blink 2.2s ease-in-out infinite;&quot;>ENR 73C10</div>
    <table style=&quot;border-collapse:collapse;font-family:Arial,sans-serif;font-size:10px;&quot;>
      <tr><td style=&quot;color:#00ff44;font-weight:700;text-align:right;padding:7px 16px 7px 2px;white-space:nowrap;min-width:70px;&quot;><span id=&quot;m10-vab&quot;>115.6</span>&thinsp;<span style=&quot;font-size:8px;color:#00ff44;&quot;>kV</span></td><td style=&quot;color:#ffffff;padding:7px 2px;white-space:nowrap;letter-spacing:.03em;&quot;>VOLT_FASES_AB_MMFA73C10</td></tr>
      <tr><td style=&quot;color:#00ff44;font-weight:700;text-align:right;padding:7px 16px 7px 2px;white-space:nowrap;&quot;><span id=&quot;m10-vbc&quot;>115.5</span>&thinsp;<span style=&quot;font-size:8px;color:#00ff44;&quot;>kV</span></td><td style=&quot;color:#ffffff;padding:7px 2px;white-space:nowrap;letter-spacing:.03em;&quot;>VOLT_FASES_BC_MMFA73C10</td></tr>
      <tr><td style=&quot;color:#00ff44;font-weight:700;text-align:right;padding:7px 16px 7px 2px;white-space:nowrap;&quot;><span id=&quot;m10-vca&quot;>116.0</span>&thinsp;<span style=&quot;font-size:8px;color:#00ff44;&quot;>kV</span></td><td style=&quot;color:#ffffff;padding:7px 2px;white-space:nowrap;letter-spacing:.03em;&quot;>VOLT_FASES_CA_MMFA73C10</td></tr>
      <tr><td style=&quot;color:#00ff44;font-weight:700;text-align:right;padding:7px 16px 7px 2px;white-space:nowrap;&quot;><span id=&quot;m10-mw&quot;>1.4</span>&thinsp;<span style=&quot;font-size:8px;color:#00ff44;&quot;>MW</span></td><td style=&quot;color:#ffffff;padding:7px 2px;white-space:nowrap;letter-spacing:.03em;&quot;>POT_ACTI_TRIFASI_MMFA73C10</td></tr>
      <tr><td style=&quot;color:#00ff44;font-weight:700;text-align:right;padding:7px 16px 7px 2px;white-space:nowrap;&quot;><span id=&quot;m10-mvar&quot;>-0.39</span>&thinsp;<span style=&quot;font-size:8px;color:#00ff44;&quot;>MVAr</span></td><td style=&quot;color:#ffffff;padding:7px 2px;white-space:nowrap;letter-spacing:.03em;&quot;>POT_REACTI_TRIFASI_MMFA73C10</td></tr>
      <tr><td style=&quot;color:#00ff44;font-weight:700;text-align:right;padding:7px 16px 7px 2px;white-space:nowrap;&quot;><span id=&quot;m10-fp&quot;>0.96</span></td><td style=&quot;color:#ffffff;padding:7px 2px;white-space:nowrap;letter-spacing:.03em;&quot;>FTOR_POT_TRIFASI_MMFA73C10</td></tr>
      <tr><td style=&quot;color:#00ff44;font-weight:700;text-align:right;padding:7px 16px 7px 2px;white-space:nowrap;&quot;><span id=&quot;m10-hz&quot;>60.02</span>&thinsp;<span style=&quot;font-size:8px;color:#00ff44;&quot;>Hz</span></td><td style=&quot;color:#ffffff;padding:7px 2px;white-space:nowrap;letter-spacing:.03em;&quot;>FREC_MMFA73C10</td></tr>
    </table>
  </div>

  <!-- MEDICIONES ENR 73C20 -->
  <div class=&quot;static-ref&quot; id=&quot;ref-med-73c20&quot; style=&quot;top:70%;left:35%;z-index:10;&quot;>
    <div style=&quot;font-family:Arial,sans-serif;font-size:11px;color:#00ff44;font-weight:700;margin-bottom:10px;text-align:center;letter-spacing:.1em;animation:title-blink 2.2s ease-in-out infinite;&quot;>ENR 73C20</div>
    <table style=&quot;border-collapse:collapse;font-family:Arial,sans-serif;font-size:10px;&quot;>
      <tr><td style=&quot;color:#00ff44;font-weight:700;text-align:right;padding:7px 16px 7px 2px;white-space:nowrap;min-width:70px;&quot;><span id=&quot;m20-vab&quot;>115.61</span>&thinsp;<span style=&quot;font-size:8px;color:#00ff44;&quot;>kV</span></td><td style=&quot;color:#ffffff;padding:7px 2px;white-space:nowrap;letter-spacing:.03em;&quot;>VOLT_FASES_AB_MMFA73C20</td></tr>
      <tr><td style=&quot;color:#00ff44;font-weight:700;text-align:right;padding:7px 16px 7px 2px;white-space:nowrap;&quot;><span id=&quot;m20-vbc&quot;>115.51</span>&thinsp;<span style=&quot;font-size:8px;color:#00ff44;&quot;>kV</span></td><td style=&quot;color:#ffffff;padding:7px 2px;white-space:nowrap;letter-spacing:.03em;&quot;>VOLT_FASES_BC_MMFA73C20</td></tr>
      <tr><td style=&quot;color:#00ff44;font-weight:700;text-align:right;padding:7px 16px 7px 2px;white-space:nowrap;&quot;><span id=&quot;m20-vca&quot;>116.01</span>&thinsp;<span style=&quot;font-size:8px;color:#00ff44;&quot;>kV</span></td><td style=&quot;color:#ffffff;padding:7px 2px;white-space:nowrap;letter-spacing:.03em;&quot;>VOLT_FASES_CA_MMFA73C20</td></tr>
      <tr><td style=&quot;color:#00ff44;font-weight:700;text-align:right;padding:7px 16px 7px 2px;white-space:nowrap;&quot;><span id=&quot;m20-mw&quot;>1.81</span>&thinsp;<span style=&quot;font-size:8px;color:#00ff44;&quot;>MW</span></td><td style=&quot;color:#ffffff;padding:7px 2px;white-space:nowrap;letter-spacing:.03em;&quot;>POT_ACTI_TRIFAS_MMFA73C20</td></tr>
      <tr><td style=&quot;color:#00ff44;font-weight:700;text-align:right;padding:7px 16px 7px 2px;white-space:nowrap;&quot;><span id=&quot;m20-mvar&quot;>-0.39</span>&thinsp;<span style=&quot;font-size:8px;color:#00ff44;&quot;>MVAr</span></td><td style=&quot;color:#ffffff;padding:7px 2px;white-space:nowrap;letter-spacing:.03em;&quot;>POT_REACTI_TRIFA_MMFA73C20</td></tr>
      <tr><td style=&quot;color:#00ff44;font-weight:700;text-align:right;padding:7px 16px 7px 2px;white-space:nowrap;&quot;><span id=&quot;m20-fp&quot;>0.98</span></td><td style=&quot;color:#ffffff;padding:7px 2px;white-space:nowrap;letter-spacing:.03em;&quot;>FTOR_POT_TRIFASI_MMFA73C20</td></tr>
      <tr><td style=&quot;color:#00ff44;font-weight:700;text-align:right;padding:7px 16px 7px 2px;white-space:nowrap;&quot;><span id=&quot;m20-hz&quot;>60.01</span>&thinsp;<span style=&quot;font-size:8px;color:#00ff44;&quot;>Hz</span></td><td style=&quot;color:#ffffff;padding:7px 2px;white-space:nowrap;letter-spacing:.03em;&quot;>FREC_MMFA73C20</td></tr>
    </table>
  </div>


  <!-- PUNTAS ACOMETIDA — arrastrables con MÍMICO -->
  <div class=&quot;static-ref&quot; id=&quot;ref-flecha-abajo-1&quot; style=&quot;top:20%;left:20%;&quot;>
    <svg width=&quot;20&quot; height=&quot;16&quot; viewBox=&quot;0 0 20 16&quot; fill=&quot;none&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot;>
      <polygon points=&quot;10,16 0,0 20,0&quot; fill=&quot;#ff44ff&quot; filter=&quot;drop-shadow(0 0 3px #ff44ff)&quot;/>
    </svg>
  </div>

  <div class=&quot;static-ref&quot; id=&quot;ref-flecha-abajo-2&quot; style=&quot;top:20%;left:30%;&quot;>
    <svg width=&quot;20&quot; height=&quot;16&quot; viewBox=&quot;0 0 20 16&quot; fill=&quot;none&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot;>
      <polygon points=&quot;10,16 0,0 20,0&quot; fill=&quot;#ff44ff&quot; filter=&quot;drop-shadow(0 0 3px #ff44ff)&quot;/>
    </svg>
  </div>

  <div class=&quot;static-ref&quot; id=&quot;ref-flecha-arriba-1&quot; style=&quot;top:205px;left:437px;&quot;>
    <svg width=&quot;20&quot; height=&quot;16&quot; viewBox=&quot;0 0 20 16&quot; fill=&quot;none&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot;>
      <polygon points=&quot;10,16 0,0 20,0&quot; fill=&quot;#ff44ff&quot; filter=&quot;drop-shadow(0 0 3px #ff44ff)&quot;/>
    </svg>
  </div>

  <div class=&quot;node-label&quot; id=&quot;lbl-int1&quot; style=&quot;left:23%;top:34.0%;&quot;>73C20</div>
  <div class=&quot;node-label&quot; id=&quot;lbl-cu1a&quot; style=&quot;left:22%;top:24.0%;&quot;>73C21</div>
  <div class=&quot;node-label&quot; id=&quot;lbl-cu2b&quot; style=&quot;left:30%;top:41.0%;&quot;>73C28</div>
  <div class=&quot;node-label&quot; id=&quot;lbl-cu3a&quot; style=&quot;left:38%;top:24.0%;&quot;>72T19</div>
  <div class=&quot;node-label&quot; id=&quot;lbl-cu3b&quot; style=&quot;left:38%;top:46%;&quot;>73C22</div>
  <!-- CUCHILLA TIERRA 73C19 — debajo de int1 (73C20) -->
  <div class=&quot;elem cuchilla closed&quot; id=&quot;cu-tr-73c19&quot; style=&quot;top:48%;left:21%;width:75px;height:40px;&quot;
       onclick=&quot;if(!window._modoCalib||!window._modoCalib())return;&quot;>
    <svg width=&quot;75&quot; height=&quot;40&quot; viewBox=&quot;0 0 75 40&quot; fill=&quot;none&quot; style=&quot;filter:drop-shadow(0 0 6px rgba(255,0,255,.7));&quot;>
      <!-- líneas de tierra (símbolo) -->
      <line x1=&quot;14&quot; y1=&quot;12&quot; x2=&quot;14&quot; y2=&quot;28&quot; stroke=&quot;#ff44ff&quot; stroke-width=&quot;3&quot; stroke-linecap=&quot;round&quot;/>
      <line x1=&quot;10&quot; y1=&quot;15&quot; x2=&quot;10&quot; y2=&quot;25&quot; stroke=&quot;#ff44ff&quot; stroke-width=&quot;3&quot; stroke-linecap=&quot;round&quot;/>
      <line x1=&quot;6&quot;  y1=&quot;18&quot; x2=&quot;6&quot;  y2=&quot;22&quot; stroke=&quot;#ff44ff&quot; stroke-width=&quot;3&quot; stroke-linecap=&quot;round&quot;/>
      <!-- línea horizontal fija izquierda -->
      <line x1=&quot;14&quot; y1=&quot;20&quot; x2=&quot;21&quot; y2=&quot;20&quot; stroke=&quot;#ff44ff&quot; stroke-width=&quot;3.5&quot; stroke-linecap=&quot;round&quot;/>
      <!-- brazo móvil (estado) -->
      <path class=&quot;cuchilla-tierra-fix&quot;   d=&quot;M 21,20 L 24,20&quot; stroke-width=&quot;3.5&quot; stroke-linecap=&quot;round&quot;/>
      <path class=&quot;cuchilla-tierra-blade&quot; d=&quot;M 24,20 L 42,20&quot; stroke-width=&quot;3.5&quot; stroke-linecap=&quot;round&quot;/>
      <circle class=&quot;cuchilla-tierra-fix&quot; cx=&quot;42&quot; cy=&quot;20&quot; r=&quot;2.5&quot; fill=&quot;currentColor&quot;/>
      <!-- línea horizontal fija derecha -->
      <line x1=&quot;42&quot; y1=&quot;20&quot; x2=&quot;68&quot; y2=&quot;20&quot; stroke=&quot;#ff44ff&quot; stroke-width=&quot;3.5&quot; stroke-linecap=&quot;round&quot;/>
    </svg>
  </div>
  <div class=&quot;node-label&quot; id=&quot;lbl-cu-tr-73c19&quot; style=&quot;left:21%;top:45%;&quot;>73C19</div>
  <div class=&quot;node-label&quot; id=&quot;lbl-cu1b&quot; style=&quot;left:22%;top:50%;&quot;>73C27</div>

  <div class=&quot;node-label&quot; id=&quot;lbl-int2&quot;  style=&quot;left:31%;top:34.0%;&quot;>73C10</div>
  <div class=&quot;node-label&quot; id=&quot;lbl-cu2a&quot;  style=&quot;left:30%;top:24.0%;&quot;>73C11</div>
  <div class=&quot;node-label&quot; id=&quot;lbl-cu4b&quot;  style=&quot;left:46%;top:41.0%;&quot;>73C12</div>
  <div class=&quot;node-label&quot; id=&quot;lbl-cu5c&quot;  style=&quot;left:54%;top:44.0%;&quot;>73C18</div>

  <!-- CUCHILLA TIERRA 73C17 — debajo de int2 (73C10) -->
  <div class=&quot;elem cuchilla closed&quot; id=&quot;cu-tr-73c17&quot; style=&quot;top:48%;left:29%;width:75px;height:40px;&quot;
       onclick=&quot;if(!window._modoCalib||!window._modoCalib())return;&quot;>
    <svg width=&quot;75&quot; height=&quot;40&quot; viewBox=&quot;0 0 75 40&quot; fill=&quot;none&quot; style=&quot;filter:drop-shadow(0 0 6px rgba(255,0,255,.7));&quot;>
      <line x1=&quot;14&quot; y1=&quot;12&quot; x2=&quot;14&quot; y2=&quot;28&quot; stroke=&quot;#ff44ff&quot; stroke-width=&quot;3&quot; stroke-linecap=&quot;round&quot;/>
      <line x1=&quot;10&quot; y1=&quot;15&quot; x2=&quot;10&quot; y2=&quot;25&quot; stroke=&quot;#ff44ff&quot; stroke-width=&quot;3&quot; stroke-linecap=&quot;round&quot;/>
      <line x1=&quot;6&quot;  y1=&quot;18&quot; x2=&quot;6&quot;  y2=&quot;22&quot; stroke=&quot;#ff44ff&quot; stroke-width=&quot;3&quot; stroke-linecap=&quot;round&quot;/>
      <line x1=&quot;14&quot; y1=&quot;20&quot; x2=&quot;21&quot; y2=&quot;20&quot; stroke=&quot;#ff44ff&quot; stroke-width=&quot;3.5&quot; stroke-linecap=&quot;round&quot;/>
      <path class=&quot;cuchilla-tierra-fix&quot;   d=&quot;M 21,20 L 24,20&quot; stroke-width=&quot;3.5&quot; stroke-linecap=&quot;round&quot;/>
      <path class=&quot;cuchilla-tierra-blade&quot; d=&quot;M 24,20 L 42,20&quot; stroke-width=&quot;3.5&quot; stroke-linecap=&quot;round&quot;/>
      <circle class=&quot;cuchilla-tierra-fix&quot; cx=&quot;42&quot; cy=&quot;20&quot; r=&quot;2.5&quot; fill=&quot;currentColor&quot;/>
      <line x1=&quot;42&quot; y1=&quot;20&quot; x2=&quot;68&quot; y2=&quot;20&quot; stroke=&quot;#ff44ff&quot; stroke-width=&quot;3.5&quot; stroke-linecap=&quot;round&quot;/>
    </svg>
  </div>
  <div class=&quot;node-label&quot; id=&quot;lbl-cu-tr-73c17&quot; style=&quot;left:29%;top:45%;&quot;>73C17</div>

  <div class=&quot;node-label&quot; id=&quot;lbl-int4&quot; style=&quot;left:47%;top:34.0%;&quot;>73C29</div>
  <div class=&quot;node-label&quot; id=&quot;lbl-cu6b&quot; style=&quot;left:62%;top:34.0%;&quot;>77I10</div>
  <div class=&quot;node-label&quot; id=&quot;lbl-cu6c&quot; style=&quot;left:62%;top:44.0%;&quot;>77I11</div>

  <div class=&quot;node-label&quot; id=&quot;lbl-int3&quot;  style=&quot;left:39%;top:34.0%;&quot;>72T10</div>
  
  <div class=&quot;node-label&quot; id=&quot;lbl-cu4a&quot;  style=&quot;left:46%;top:24.0%;&quot;>72T12</div>
  <div class=&quot;node-label&quot; id=&quot;lbl-cu5a&quot;  style=&quot;left:54%;top:24.0%;&quot;>77I18</div>
  <div class=&quot;node-label&quot; id=&quot;lbl-cu5b&quot;  style=&quot;left:54%;top:34.0%;&quot;>72T11</div>
  <div class=&quot;node-label&quot; id=&quot;lbl-cu6a&quot;  style=&quot;left:62%;top:24.0%;&quot;>72T18</div>

  <!-- CTL 72T19 -->
  <div class=&quot;ctl-wrap&quot; style=&quot;left:35%;top:20%;&quot; data-target=&quot;cu6b&quot;><div class=&quot;ctl-dial&quot;><svg viewBox=&quot;0 0 60 60&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot;><circle cx=&quot;30&quot; cy=&quot;30&quot; r=&quot;28&quot; fill=&quot;#1a1a1a&quot; stroke=&quot;#666&quot; stroke-width=&quot;2&quot;/><circle cx=&quot;16&quot; cy=&quot;18&quot; r=&quot;5&quot; fill=&quot;#00ee44&quot;/><circle cx=&quot;44&quot; cy=&quot;18&quot; r=&quot;5&quot; fill=&quot;#330000&quot;/><text x=&quot;16&quot; y=&quot;30&quot; text-anchor=&quot;middle&quot; font-family=&quot;Arial&quot; font-size=&quot;7&quot; font-weight=&quot;bold&quot; fill=&quot;#00ee44&quot;>REMOTE</text><text x=&quot;44&quot; y=&quot;30&quot; text-anchor=&quot;middle&quot; font-family=&quot;Arial&quot; font-size=&quot;7&quot; font-weight=&quot;bold&quot; fill=&quot;#555&quot;>LOCAL</text><line x1=&quot;30&quot; y1=&quot;46&quot; x2=&quot;19&quot; y2=&quot;22&quot; stroke=&quot;white&quot; stroke-width=&quot;2.5&quot; stroke-linecap=&quot;round&quot;/><circle cx=&quot;30&quot; cy=&quot;46&quot; r=&quot;3&quot; fill=&quot;#aaa&quot;/></svg></div><div class=&quot;ctl-mid&quot;><div class=&quot;ctl-top-row&quot;><span class=&quot;ctl-mid-top&quot;>CTL</span><div class=&quot;cmd-box&quot; data-target=&quot;cu6b&quot;></div></div><span class=&quot;ctl-mid-bot&quot;>IN - 72T19</span></div></div>
  <!-- CTL 72T19 -> cu6b -->
  <div class=&quot;ctl-wrap&quot; style=&quot;left:60%;top:30%;&quot; data-target=&quot;cu6b&quot;><div class=&quot;ctl-dial&quot;><svg viewBox=&quot;0 0 60 60&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot;><circle cx=&quot;30&quot; cy=&quot;30&quot; r=&quot;28&quot; fill=&quot;#1a1a1a&quot; stroke=&quot;#666&quot; stroke-width=&quot;2&quot;/><circle cx=&quot;16&quot; cy=&quot;18&quot; r=&quot;5&quot; fill=&quot;#00ee44&quot;/><circle cx=&quot;44&quot; cy=&quot;18&quot; r=&quot;5&quot; fill=&quot;#330000&quot;/><text x=&quot;16&quot; y=&quot;30&quot; text-anchor=&quot;middle&quot; font-family=&quot;Arial&quot; font-size=&quot;7&quot; font-weight=&quot;bold&quot; fill=&quot;#00ee44&quot;>REMOTE</text><text x=&quot;44&quot; y=&quot;30&quot; text-anchor=&quot;middle&quot; font-family=&quot;Arial&quot; font-size=&quot;7&quot; font-weight=&quot;bold&quot; fill=&quot;#555&quot;>LOCAL</text><line x1=&quot;30&quot; y1=&quot;46&quot; x2=&quot;19&quot; y2=&quot;22&quot; stroke=&quot;white&quot; stroke-width=&quot;2.5&quot; stroke-linecap=&quot;round&quot;/><circle cx=&quot;30&quot; cy=&quot;46&quot; r=&quot;3&quot; fill=&quot;#aaa&quot;/></svg></div><div class=&quot;ctl-mid&quot;><div class=&quot;ctl-top-row&quot;><span class=&quot;ctl-mid-top&quot;>CTL</span><div class=&quot;cmd-box&quot; data-target=&quot;cu6b&quot;></div></div><span class=&quot;ctl-mid-bot&quot;>IN - 72T19</span></div></div>
</div><!-- /scada-wrap -->
</div><!-- /scada-outer -->

<div id=&quot;channel-status&quot; style=&quot;position:fixed;left:3px;top:52px;z-index:150;cursor:default;user-select:none;
  background:transparent;border:none;width:auto;&quot;>
  <!-- Header sin borde exterior -->
  <div style=&quot;padding:3px 6px 3px 4px;display:flex;align-items:center;justify-content:flex-start;gap:10px;&quot;>
    <span id=&quot;cs-title-text&quot; style=&quot;font-family:Arial Black,Arial,sans-serif;font-size:15px;font-weight:900;color:#00ff00;letter-spacing:.04em;&quot;>CHANNEL STATUS</span>
    <div style=&quot;width:18px;height:18px;border:2px solid #ffffff;border-radius:50%;display:flex;align-items:center;justify-content:center;
      font-family:Arial,sans-serif;font-size:10px;font-weight:700;color:#ffffff;flex-shrink:0;&quot;>?</div>
  </div>
  <!-- Cuerpo: borde punteado blanco/gris en todo -->
  <div id=&quot;cs-dashed-box&quot; style=&quot;margin:1px;width:auto;border:2px dashed #aaa;padding:3px 4px;background:transparent;display:flex;align-items:flex-start;justify-content:flex-start;gap:6px;animation:border-blink 2.2s ease-in-out infinite;&quot;>
    <!-- NETWORK / Router -->
    <div style=&quot;display:flex;flex-direction:column;align-items:center;gap:2px;&quot;>
      <div style=&quot;font-family:Arial,sans-serif;font-size:8px;color:#ccc;text-align:center;line-height:1.4;align-self:flex-start;&quot;>
        NETWORK<br>192.168.3.6
      </div>
<img src=&quot;data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAKkAAAECCAYAAACFefe2AACnRklEQVR4nOz9WbAkWZrfh/3O5u6x3C2XyqzKWrqrl+ptumd6ZjDADDCkABAgCaPJCImkBBIPoB5AM4EmgBJMepDJTJRkMtOToAe9kDSZHggjRclIkSOQMgBDEAQIDITZepleq7v23O8aiy/nnE8P57iHx82bWVVdmVU1VfmlRcZyI8I93P/+nW/9f4rHLSrfehHQYjBYDBaFwlrLwp/CjiBBwAH7CDN45tcOmE0n/PR778At4Aw4RtEADZgAFgcoApGAR3TeZkzb+7RKf+jT4dBoNAqFAIGA1xEKwAIl6bg/i7z0a5exheXVf3gbAvAmihXQgA4GHSwKjRAJRAQPenSg5dz9E/hdj/XLBNJR6iWD1OIoqfAEtNYs4ylME0DLryj58q+/wlf+9Jc5kRPaumFiKtqjln/6d/8p935znYC6Bt1CQYlCZ4h6go7Dtj6tIN0GqMoA1fmQRDoC4oApYEF/HfmFP/0Kl17eZ+fZOQAnb5/S3gm89ttv8uY/vAu3knJwsaKgpKFJSkH5BxTRkzzu9nF9UTpICabSv9CLpF9glcNLQCSmK1EBu8g3fv1rfOVPf4l3irepqzW+6tBF5OqNy3zTfJ2/f/Rb1P8AaPptKQwakLRNgfz0Uy2K8Xnob0JE0mpjSJrUIdXz8PwvPoe6Itxs3kJC5OVf+ALc08wmc1RjeOO/ugUtKK1pY8vWAe7Pr4xfeDInQL/7W96rqPyPh+5rkACAKElbNmA/C89/9QYn+pjXT1/Dz1tkP/D28g3ePH2dyTMlz3zmIB1gNd6S3mzvsa4Hf3hFhptsrcCD0ugv5Jfg2uefYV2suRfucmpPaPcafnT8fW75tymvWZ774jWY5M/kpV36bzt/vGV8UTx+eYwgHV/FWy/kg7b5F8SnLVuIE5CdwP3mLtc+8wzBBLzpmF2eYWeWRXsGNiablf5Y91sRhDhe5z61IkBUyaSM+bgkI2gEnnycbnz1Cl/9+tdoVccqrqkOJjCHerKini4JOx3FJZc+oyHmb5Qt+I9FbZ/3xyyPFaQ8dFfTFajzktBJl2yjAuISzuSM6nJF3dXcO7zH4fEhXehQVuGqgsl0kpYpNhfCBqTyqQcosFEIOvmP8SJIFUCEy5evsH9wCR8CPgaW9Zp37t0kzgJx7olTz84zM9hF0OD9eKmXC5Tmk9Oi8ARsUhnbJnm/+8XC4xmAFQGHYMC7DmsNCFzauYxIoFu2rJuaa9U+ZTGB++Tj00NUbU6C5kkfpz8cko+DADHKcDaGF2tgAuI1Xe2Z7exi9gyn9ohYes66U5BIGWdc2r2OvgrxLlDLI83N8aF/ElbpY9OkwmZZGL3A5mnyxad2isUkJygCB1BOHIcndwnBIz5QqIJSl3jvWTZLgvaQHFAUhv5sRISoHtzWp1Z6A1QlMzGBR28OSwT2ECkCdxa3qf2Kuq45uX9KoUqm5QylNafdMStZoEYr1KSsiH3oaXy8ZbzhJyOPD6RKCDoSVPoRKtIbSKBSnC4SWPsVU6bQAi2KUyB4bKEQ3aEU+EWHDRZtNY2q8VM/7KnCobBENKE/MD7fPsUgVQI6ZKNUp1uKgZiN4ojAMaqZLnDPCrVZYKywN5mjVwp7WlCGKWbHsjZrrFawAoNj2SzBZtMqanS0yQjOIJWxgnrM8nht0myYqyFIpLeubJ0vS41O2jSDuPMt1bQgEhAJaDTOOIzTRBvpdDtaU/SwiMXePor5ovgUg7Q/qkqGq3mIggySj09nG1q3JuoOIaIEbDDYUKCjJeqQVq/+/GXTqjcnNBqDTed3+OI/BJr0PYlKwGroku/pgRLWbQ1GZTBLuuXQRyDgJQwaWQaXYHTlqk85Pj/h8tgcp0FGPtMWcBT4GNHoZEvmK/PZl/ZQhaHxLcrqBGSJxGwgACirUjRA9XbvBqhPMIb8VD4m8kQ06cb7VptlWm3ieFa7tGUHX/7G15hf2qPtY6dDjC8gKmJLy8GVfXiJrDEDMf/bSqx82j37T7A8XpBupTdGkp8mDUlyrvJrz754AwpDE7sBfqLyUq6FonJcunrAjZcPhsDyhSB9Kp9YeUKa9ALcKEClRboOzbBlUzlWXU3UyRbtnSxRQhs6uthhK8t8fzaySZ+cJ/lUPn7y+G1SHq7YXFXSrX16hyWbAELjG6rdiiht8keNJhJpugYdNNJqfOw2WRXJIB1v6ElGk5/KRyqPT5MK7xqJ6Jr1Rs0GwCBNV2OcoQueGCMhBGKMaK1xzmKcQamNlh3XAjyV9yfKptNtraXrOmazGV3XEUJAqY+vzfThhqDGSFYXvEZ2umSrzi8t/2yD9KFf/VQeKtKlaImIEGMkxvRca/0UpMCDoBxCVYIipntR6XZBVY2o8wgcFQY8Bej7EqXUFkiVUp9WkJ6D2RaQhoS+UiLofFMolGiU9Nq0D2U95Lu3CnM+vgf5YyUaiqIYgAoJpCIf36v8iThOj4oJ6XwwYv+cXK3TVziJQufbdoRp853Da1vWw6Z476k8QibIZDLBGEOUsAkPxvjoz32E8vg06QhRMrxwTuRBgA2aFPJyr/OSv22fjlf74W/5e0Y1+k/lUWIVVFBVFcYYRGRY6j/OmvRDdpxGC3g+JnpY7skaVF/gPI1ENt8y1qJPQfreRFlwzm0B89MD0tHSu8m85yUkl+2Z3MMIcVOgq0CJRUULopEcO02va7SMCkaHSqcUghqHRuPTZZ4tW11SlC/0NQ4AMR3XaCBoQfoVTClE5/o+Up2uNx2NC+AgKp++eTidqfBH4ENRD48NpIpNA6ioiOgwNHCpqHFiKXAYFFFJaqwzSFBArFBxgmAISuhMIOiICQ6TS8dEpaopKy5fBB5Bg+Ti56dZqM2vz2DyRFoijNLQpoTWCg0BazQG6GIAYyBqlGjECLVd8qf/4h+BKYiNlLqAkIFqAlF3wKbf7Elmp59AI97oQb719YemJyvIdafoVHQCBiUW0EQlxJy715IPmkr5/GR/6qEEZVTAurlCPsUiY2t9XDE/Oi5RJS0atKAkOawpDq3QyqK1wTiDmxnMPqnFx4JEATF9YfCoCP3JH/Qn5N0/KJsI1LYH9GD886LPykNN1Kfy+KS3TZVSOGepqiqteKTOio9KPvSM0zhzNH5tK9G5lVmS4V3Qg122vvOpPD4JIdB1XbJXdYbHRxyd+lBAeh5GYzAOlfhKRnGmHsw5Jbpl9Iz18VOAPk7RWiMiQ/2EiHwssnlPBqQXptbPuTV9mFNJtjnP5zdl0JoXMnJc8MpT+WBijBnipkOqNLnwH6k8Zsfp0eQQW8t9+sAIgOMUwKYHpa8tjdlDjQ9A9twmnsrPLL32VCoxHw4gjR9t2vmxa9KtOpJzIjxokw6alPOadKQrR0v+AOj34HA9lfcn3qdyyS1NCrke6KM73h+i4yR5g6Ml5HOwqlcECRSVI0aP1ooYA0LEGE2USIgxUe2UfcmeYAuX438brftUPphYawe7dLBJ4SM/th+a4zR45ZmoDMDNoZpWaKuIMi68TdmQnn1PGYW2JsXsMtiDfHwLIp7K45XHmnF6+AU3gqnklGgFk5nGFZZIpO3atEN9wQOpOFcAYy22sFBtNibjqp0+c/pUPpHyWPlJ3811AvAiiRRCIdpo0BBioPMtSsFgBkkkioBWKKOwzqJKlUgk0hs2W3661H+i5Qks9+qhWm3r5YCKQ9Y9ZEaXVEGi+nioyppXpeVeG5MQOYoOoJ6C9JMuj52f9FFiMIwr7UCIEkErjDUJkGzaGVKffo4JiBDiiPBpVAL1Ma4yeyqPQT70etJBDCJKCDFx6PdFuLDdcxNj8u5DjBDiBpFPteenRh4rP2mO+25IbQWIG5JL35M1bsobCbFDBUF5ya9nPnxlUlsJkkp3os70jn2hg3lw4596SSvNZmXJZ6QP+VkQC6iAIuJNwOswtOwM3WSikXOrXqrf1bkSilxc1XN7Pll5rI6ToFOtTKq6Q0WLo8gkZSC5o0kpYIWyhSZIx0QXlNHitEv1od4kckgNWiJWCkpdoVy2P6ODaEcr/1M+8lRsd57/MhO3CulMlzB5AdrujKo0nMkC5oZm3bDjphACzhhC0MTocNVkRPcoKAyIS3Wl0v9JsirZUHI+bnmsy3268oa9x2CGAWNCz7mqUPlq7ItKTFSY2HeJprEkSnT+lOS+J72p3ZV8RQ/SF6h+moHar2PbpZCDplPAAfLlb77CtetX0AaCiXgVsMbSrGpUPx1GDFE0bfAj/yGmFQ6Tj//4aCeQPin56GzSC2Rw2s8t3cKoEmp45am8b2ngM5/5DM456roeMkvT6TTFpCUpDaVTsqTrulH6+qM76h9Jqd75/PzmAKSW5tFfgFzK12f3nwL1Z5cWNZvNqOuatm2x1tK2LcYYrLU5uiKD09p5n2Y5jQA62KmMX3uy5+IJg/Ti3ZdzV+c2UPtP9q/3VnrcvOdCNpNP81L/3qUsSyC1NU8mE5qmoWmaIbKSqqAgnbs4DNToAXyxPFnP9cmBdKvyfvP/VhkebAqeRzJUPPUaVJ2vnjpXBfVUqb5nqet6IITrOaD6yqexttRaYYyB/c1nNyWV8qHqhMcIUhkcnfFr2+Ulm+UbNgCVreVkXFG6qdrv60nTbXs7T/Xoe5fFYgFA27as12vKshwqn5RiICfW1mCsZb6nch0vcE7RnFM7T0wevya9cI9HV9+gCcfL/Qa4Y7BJBmRfc7oN0rE8heh7EpOIIWazGTFGmqbBOYfWmqZpQKvhfKTCZ0M5qYaqteGoX3i4/9As96NlYCugnJ5YN/q1KgXzjbN0oRve03UdzjlC8ITgMdbQtHUanjtMYhaQgHZpY9Pp9Gms9L2IpAxe27ZorSnLkhgj3nuqqkJrTQgepRRd1xKiJ8bAdqPoRuFsfASe6KF/wpp0e+lvuzyPySjQYIs8CEsrguSK8P7taqRhtaD6Kc0WcCYtSTodpbbtnriH+UmXoSlHbZ5tFvXNux783PjRkzkHj50cYvvJtqPEUKgsmTVHaH07fHCL8lH1tlCqPzUup0U1YDbD7RXQde1Tu/SxSO+osgHraI7Bh2OBPiiPfbm/CChbWk6TwAYYq2m6FmU0pm/8AiRK9jY3RdLGmWS9eyCbB2OSLaM+NJ6LT66cj8g8rI9sHCf9EDTDh59x0mrIYF65ehWl+wFj4Ry7mwwjcVDJnrVX0ueI569otSEyeCofSOSCRxfKUHjCaNV8MvJYQ1AP7uiDsVFEUgHTAfLSZz9DWRZEibRdlwCcZSjVy5rUFpYvffkzm71W48BzGp39VD6AqPcC0O1zvKVJn6C99eGrH2GYKXpwsI/SKrWJwKgR7/xjMEbzype+uCkB1IoYGMrSgnx0XEWfKvkIDP/HCtLYG92JGJOhNaQPQZVuczE2EK1nGRZEIq4oMy9pSsepvloqmsRramDn+u6GYk3SNhJmI4J/6uGPf78wDMkYRCXu10iqFyVXNA0zCzKJsQ0WExWiIkGHETBz0XlUm4HE50stnoA8Nm+jz78DkItnIhDxwyrv2y6/QUMbqd2KblKjcYQQ6bQHpyAGQqcwqsKIQKfQFu6b+2kQrgdaweLQKFrV5jnsfKpTpJvQdCqp09lLjSrQTxgPxhO1wYsjxohFoUME8anQJGoKsZhgMpHuKPatQho7LgUiHd7mBItPLN1ParrW4+fMp68jNVvAHRcv6Zg2601HZ7vBi4xKEJ0rcQSUJN5SExMCW9eCzSEEUblWVT/Ni56TlNgwuf5zdAJMr0ANKIOIRmJ6h9MahUZHgw0GEzVRBcIWQiSHqi0auynj5cke/qcu8SdetsN/5yl0+jrSIToySlV/XOQpSD/Rcg5oEUIej6m1zuG/UZqTDM7RmMwHY6F/6IP5T+XjLj4GfAxIjpgoRSLiiGFTlbYp+3nIt8iW+fakcfsUpJ9AeTDnnmWaOEhT8U4K2Y3j0UPt7tYtf3YLlduihv+fjGX6FKSfEDlf6bn1r8fPZaiqEpFI5ztCjBvnVquBgnOsTYH3hL0n6Tg9TXh/kqS3IWWoCmU8mXW2B+WkQlSyTRGIKm44uEbLvSjZxL1H3//wpf2Rf/xA8lSTfoJkU5S8qX8Yw0ZrqOs1xmim82lmjxGcc3Q+1Y+ihSAeWxhW9ZKr16f5w+e2sZ1HfaLyFKSfWHlwmssDMirHEwRbWJRJyz4aqmnJ1WtXYfKQ8rbx1zxBeQrST7Rse+iiNtbq+LWhbjQX7gSJ+OhxZcGzz14fOkYfVe30JMc3PgXpJ03erWxuXNB8Lmzfdi1BQqKADx7vO+a7O482N+WpJn0q71XGS3rvBD30zX3j46ZFRBBan1LU2qbRmL39Sjf+5Icfzn8K0k+0jPqWzlXdQ9+pI6MuXFBa4QqLcZY2s2+PQfpRyFOQfopEHmIK9NrROpPKKyVNfhGRRBAR+UiDlY9306OGuvQv8ZEODJb5+ETrwSRj28TEnheVPGBOCaByrE5G+eT+r8LjtYcU593gixe2h2Z0HsfOPDIO+ajPjTRiCpaisOlp8KlUUkNnApqAjWBDKuaTXGeK0vguoKIBp9JMe8tQZN7DOZJGGG2fqydXkvL4QSqgsZmTNG71y6toUBNFNB52wBmH9RbRAaUhHdjMejka56gEogo0vh4ItGxhoRWcdjRSP4ZdV2jMlo86ttgYvXr+78NvH/P5v1+R7e9Or52PpPd7+uBGJFfvbl4QFA6DQ8uaJgQaB2vXYcQz8ULwDgUE09GZVGxemBLbligxVDsTjo6PYAbc3mSfWkmTYvrNyRMM5MPjBOlICaUTrjPgwkjD6kQ2UALPJnPIKUcrdWohOT+hQfVVOUmTGmegGL0OfHh8+bL1/0M3+0H2R8Yn+4GkOdsAPQ9Ude6Z5HpSjcGBBDDgTUATUVGwUQ+F9kHlfjFRmGjQ2hBVJOpRW06/dCkZbIRNYf6Tc6k+fEsjRDBw7YU9QgiJK9/33JiPVkPOuVSZrxi6SqPEx7LMSl7GLlruL4Tk+W0KqQXjZ95+oqk9D8rtTY4BfH6fLgKIPPC37f55eXSU/mMiHypIjTJESb0lV69epW3TstEPXX2369AYkwLLY5Bu1pwPLJtJ0e9fUuH7z+6JCmQG+ncDTb+P7xVcFzASPlG99/jlQwXpeKBqURSJFzNPttNaE97D2q0nqe1+4NN8XIf6/VSaPaGzm0daXLCZ848ugpg8sG/jSqj+a+VcyOkPg3yoIJWRB9p1HRXlFgvJu0kIgaKAWsiOgdo6AY9FLljG3/VxlsfRB9iDtF+ItzfZv/ZetzICKWRb/qK9fJJJzQ8uHypIg4RhXVyv11xyczrt0ej3BNau61IGJIc/DAaPR2n1vsD+SHmYqTeq1ticzs3jSHI+fuYR51FtxRZ6gKpzO3AReIcPXLjb5zUpqPP8rh/zdf/Dd5y0Ai3SdR1FURB0gxKVHaBHX83e+y3SCK3041t6H6El+/ipys/G/6vRRz6QVld9pOL8VfEu6vuRItv7pSCzIwzI3MSGP77r/4efcQrp4DjnEBG6rnvPWnA6nbJeh2HOWCttap0Om5OglBqotnu67fPSDzIwxmz93eTRPOlfP+DH4VSBUy4H1jZ/39ynG5nM4qE33OYm9twtnQrJcQZhpAUhk9o6jDYPQFVrsEY/gOseoiotO6DgdHnG7v4udV2DUlhr6bpu4OFSStG2LZPJhPV6TVEUG/zq0a2PC38I8smqzM8O1cNA34+G7Pt7xqJQiJDju9t6UnKlu1MWUHnE+fY/IAFI8cCFMUQiLtjueOcLZ4ehClGEGAIxZsiK4P329LlBi8dEjnuRHbC13O9BJLBu1vjg0XbzZqM0Pnq60OEoN8CNAmseXQn1hOWTBdILpAeMUuoBcCqVhhdonXRi13r6hG4/gHcMwjCawDHORimVxx5Gv+Wdn5d+PNqQ7MhaXykFWli29QNJJt33yqdlAj1ESFQCcDwP/I2TlOwHNfQ4vfTyDYqqoO1alE4XbYwRIiilcdYSvQwM0FVV4ToHLcoUjtB8NJUmnyiQKk1Kn5x/PZ/YNKtIhmUNGOi4FQqrLVqZbAQJWhIDdRpnLv05TzIseSmsE0UoIpi42d547Eyv3EX6mGjYBEdJjpcu00TEMc5iIJtImxDTRs8rFAajNMpomtBxjjuccSPe57/4Oer5AtQp1lmMNXS5hURE0lwnQqaDDxhnkFZS0vAjnNf+yQJp7ig7v+QPy22MD7y/t10BOulAuu3MpCVRoecMb0LO6O/5XiI0wNZklIdlMPNrSidNmbQl+IatZVVg4zVEcEWBivTzL0nJtuRxBS8MHXUy/gEbe/3ylUu8Y5Z03qMzW7ZkGnhIIb4YU71E27Z0pksDHwrEn7QfGUo/USCNUTLB7sXSg7EHcW+fWmsxzmBKzbpdIy0PAJBei2bgDo5Efw+MCASTyOh2gfSKNEAC/oRUuzm+CHoitghd04L0pTAGrUy2j1WOf+ZvVWw/zs9DDDRNjY9tmlfgO4S0wigtBCLWWggb+z3GiLuh6e48+WnMD5NPFEgvkrGn36dh++e9jRpCQEzElRWTqmQ6n8qzN57ls5/7LNdvXGcyT2Ni9i7tpiETVmMLg3Ea7dK9UhpXVIzV5vhiEBHOzs7w3tM0DavVitVqxXq9Ttqqge/+1h/QLFoWp2fU6wbfekITVGgj0kSUM6ioEM/gTBkMJpsodaz7aez9DqS7DPamS9rR2DQp24eAaI3RmpjbRgpXoqKiLEvWssAYw8svv8wPvv0T8B8NUB8fSHu1ICCpEpGI37LdonRDgltUHGJ0QQWiERCTKAQVSWPk6cxGNDY4dNTpbybtedd1ZKMwnRBlQGfVpUlTTpwGqxALLzz3glx/7hqf/fxneeGlF7h89RI7ezvMd+aUs4KVLFk2Z9RtQzktmO3OMIVm2Sw4W59y7+heLh+MmfyL/PsEURrve9q6HEDK9uxg1+YyQ60N2mhmZsau3kNrjRPLH/3zf4Sw9DSLNXSaQiYUaiJKNEjkx69+n6Oj+7zz5ju89dpN7rx1yPJorajzGBultjW+bkFLin4ZsMFQxQk2xappfUckoI3CR0/TNRjnqOOKylbENiJR2Lk+gyIO51jJdnw69mEy3l8Q4Hzi4mGfe2wgVQJGVDbZ2rRCnY+rWVKYsADlkkdMFLqiZelX7FaXiV4hEtFisNFhg8W2BlsX6M6k1dwAOyCLQNu1TNwu67Zl59Iuu5d25Npzz3D12Stcvn6JS88ecOnZfWZXpkTn2bk6Y35pRrCeo+V9bp69Sd3ViAms4oJu2uInnk5aukVLKw0dHVF5/E6bAMqmQFvl3y4UiJ4gYvNgtEg6oxEhDMDWJqE7RiFkTlqjLNYarEA5MVTOULZTZuEZZmYf60pwLXuvaGZ6xrXuZb588hmau5bufhCWgXJVcv/7Jyzvr3nnzlu8fedtTs/OUsKqAObIJEy47K9Qt6fUcYV10JiGtbSIjtjK0nRrKASt4NL0gLAI3NO3YR/hFEWj0LVFSTIxQq+ISGZRb/nIGIXnZWSF9NAY6bgH5PGBNPmZgOAJyckeX1rjvQrQ1S2q0xQUlK6k2Ck5u7vGxpJSORyOKRMmsWIiE6Z6hsbyzO4ud66eitWKy9U1Pn/ji3z581+jmk14/ivPM7s85fK1S0z3JnjdcVIfcbi+x5k/5u2jt2AdiXc9DTVLf0Yd1wQCSkEXOkTFxIasA9EGog545RGV1gbVg1RIzMioBFKxCBWCQTI4E0hTbRMqhYuUNhhliVERg0JEobBYZXDa0YkhKIMX8M2CpYBoRVuccnj6Q5itcVVBubvPbHqd3RcP2GPCTpzzi3/yCnEtLFYL7h/f59b9W3Lr8Ca3T25z1ByxM51jjWZJgQ0LTFxR2IpgPdEEgmqJBFQE33qiB9tqog0JKQHoJKekbToeGrxNzqZ6mDUwBqs8+PJ5jXpeHqtNGs8rbYGxPT/OvjlfUMUJq9UZnfeYueHZvetILcRli1oGTNMwoeKK3mVPX6Eq9/jv//q/yu4/f8DnPvcFLl05YP/SLtXccdje48enP+Z2vMWPFr/Lya1jFs2CNtYE3RFsgL3IOqxp/IpWGqKJiIsIveau0NFsBkcMGRuDUrlgG0HlutEhFAmIjkS1GDRtX26SVtY0It37gFUKC+hoUMGhxKLF4eKU0u8zCRPKoCi6CXq9S/CGxrTIZI2bTmlCw7JtWMQjTlrhXnfEJBqsFtZxhSkMs8szdl/c5fr0gC9MX2RSznCmYHe+y3q95vj0lKPjI04Xpymwv/I0ds2hukMofAJbq5nGeTI5wgRWKCxYV1AxRXlFoKOJPjFvP8r378/9KOjQh+LGwZInvtyn07IpfkjaZdintAP9+XOowleyq/cIqqXxa3Rj6O5HpmrG3F7mYH+Pq9Vlrs+vc23nOvvlJT4z+zxH8YRVW7P2a24fvcmP7tzl/qt3ef34NbornoU6o2kbgnhwgmhBVMDjKUqHlw4vHWhBWwVKCKEjdBpjCySa0S9Kex+RpAwxo+iBbB1kIRB10rggOW+lUFGho8WKw3hFIVU68XGCjRNsLDFSUHRzzNkeRTehApxU0M7oEMpJS+scwR0SXE1rVrSqo7Er1rTUIoiuMVegjiveWQfkBNxhwdTMmdkdJnrGTrHLwewSVw+u88rnv4TVjvVyzcnRCUf1fX50FOikRUIkdsKO2WdiZ8zULAGxBl93NNJgcntQmm2gMVYTg99WmuO48gUI7C/ld7NjHyNIN0GQPqG43UaSUm+1r6EDs7ZwqqnUjIPqCq4r2VFXub7zAi/ceInnnnmePfYz6/uSjjP+m5O/xeHpTe4cvcXNe+9wfHaKKUrK6Zx2J/DO8jat82lwa1ninEUhtG1N27b4xqBUGveo0dCCREkHXBTeesTEYXCBiuQpfeneGJN/3eYob1hBIGITPLN3p6LGiMP5EhcSMItuStHOKP2MIsxwvkJ7R9nNUSczXGOxBKx2xFiibcTajsJo7jUWb6HVns4JqvBYnRxPjOdec5eoAsY5jLFIEGKIrP0aExxzv8Obx2+iXv8WlZ1yae8Sz12/wXMv3eBFbvDz/Bx3uM1rP3mNd356k3gidGuPqjX9HIj+/DpKINLQpBRuG/JZfyAv+9A48Vib9m+9SB7rcj8UQ+T1clyEAaBDn9KDHbtH5afsTnb4/Eufo3RTfun6n2DCDqDxeE454ebJm7x1+BPunr3JSXMbygbPiuagRu9DpGMpJ3RKeObSFZZtCu3U7YrOawrrqIqSWTllvVrn9KVGfCT6iFEGa0tUYTiThqhGQX6lUVGjc5QhOUujENPm5yBKZXs0/V4VLSYWuDjB+QllO2NXXcG2U+xyQlFPKdoptq0wrcO0JVXcQXWCpsEYTScWYocKYFSB0yVKG6ISOtXhZZmmvMgKaVqq0qFUgVEWg0VHjQoaFUBi4H59F2Mt1loas2LlT7l1622+dc9SSMEXbrzC/uSAr7/8DX7t5T8OaG6+ept73z8C912hQLEWfPB0dDidttHPR4AwYOA9SX/83uUjjzeLMFwSfRWR3VQI5ZBUS80X/8gX5H/4l/88n/2VFymfs1w/uEpEMeUSZ/UZbx/9hJunr3Gvfov73V0O20NO/JJGCTib6jaNUJSaKC0h1DhrCU0Kjwy88CnuReg8EoXZZJb2L5sdEgWtFNZYQiHcUyd01qNjcgK1aEw0GEmPY5TBbd1wKOWv7MfJAEYKbCgowoTSz6m6Hapmlz2ewS4mmNMJxWpK1c4pugm2K5EAtjT4uMaYFuM0dVAsWBMvtajnz3id3+Jk/haL8pi2DGCrZM7IEuOFqp2iWkMIAR98zmoptNVgFK40dKGlDR1daAlElFFoq5jGOVf9DXbCLpd2LnFl5wpX59e5Wj1Ddzdw83u3+ff/T/837v/0kKM3jpTqUpVYXxPmrGXtz1Ikg3MhpfeKsoeA9fGBdJTZIGo0+WrOy70gvPLKF6S6VPBn/9U/w7/2l/8V1CRyh1tA5O3FLdb34fDwiHfu/ZTD+hatXRCqlsZ21LrDO0WrI6tuRbAeN4EmLGnDglk5RS0NBeVWqjPZxinW01f2aKXQKr1HJC2JNS3tNKRuSknLvRaFCmpwfKyx+VjmufAjoIqKRO1BFDaWFGFK6eeU7Q6Tdp9pu8+8u4Q9m2LOJpTrKRO/w0RmFKHCq44jfZ9Gn+GKDlda6qA5DUtkv0NfX3JT/y5nk7dZFme0LhBNQVQBH85QbWSPK7hQovMU7Jhjul48UQdqv0ZZ0IVGWUVUiZis9Q2mLrjcXcMuSypTMbNzLk+u8LlnvsCL+59h0s4o1xN+/+//Pv/gv/zv+P7v/IC7b9xT67M1mmRWBdrczHgOb++GsncJlP5MILXW4r1/4JtUYZAuQExttCpbpZ998WX5xV/5Jv+T/+m/yfXPXWPvxpyVWnIU73O/vsebd17njVs3efvWEVCiKQheET2ICijXQVnTFcc07pjaHbO2p6zdmsa0dEZQYpjFHVSbtKixKTftYxozbqxmsVrgCjswdbS+QyRijMG5gqYOpGI90CplZbRKmaPNhOlRtnPcPKg82nkkRHRXYJsJZbPL1O8zay8x6w6Y1PsU6xlFPcOuS2xT4EKBiZa1qzm9fMyqOkGbOiUlVJVs0KKhru5xVvyIurxHU9R0WggUOf66RhHRMfXL93uZlL5sHl8U/+mfRoMOFkeBCRbTWYquYs4Ol90VDsxlvvTcl3np4LNcnz7H7R/d4T//m7/Bf/Yf/r956ydvq4mrWHULlGaYcKi1TsXsPWa6C6qoxgbp4wBpVVWpWJaU2zXGbIqWe01qNLNyzmqxojAF//L/4M/LX/w3/yKf+8rLrNWK2bUZygnvrN/m1bd+zJt33uTe4V2OF0uKyQEwwYQKOofuXPKOdUAXLZ05pnUn1MURdbGgLtY0rqWzmQHFp5pNkYg2iiiBNjaJzdiAciBaQEdEBQIxd5sKNjiKekqpJiiThqR1sSZIhzIRZTJzh9pY3gmk2bFSEaTBRI0LM8p2zqQ9YNIeMK33mbQZoO0U05SYzmJ8mpuklWZRnXF4/Q5n0/ug1wlYUhGUxhtPVxzTujfp3AneeILSOS4roFfp9yiNnK9WErIH3t/rPPkuP84Zu6gjjWlRWmGlwLQWU1uqMGHGnDk7TOOMz1/7Ip+78nme33mR5yYvcPL2KX/z3/uP+Pf+r/++Ojq8n1GlsCaZHdKXR24VvlyAwsetSfuldKuqSCXbJ0aBIPzKH/1j8lf/nb/Kr/+pX0fNFJSRhpo73OG1uz/lJ2/+hDffeYvFYoFWilLvoOoddCxS/3qUPGnNoEkOgWhL0ILXAW9bvFsTioZoa3yxonanNGqZKnusIipPF1uC9mCFoAOeFk9LNDGlDFUkRI9ZOy5315nrHXCRljVLf0IjC6T0qCLidZd55Xsx9AUfShTSBgqpmMRdJt0+0zZpz2q9T9nsoNYFzpfJmQEggBbERM6mh9x99k3OpncQtUqXTqiI0aaGD7OE4i7RLPP5tEjMJAR6RdSezuRSv/HJzVnAfiSjzo5gujcDWFvbceKOkUIoqbDeomqDaS02OMpYseN2iKfCvr7E1278HN944Zvc2HmRqZ9jG8f/+q//b/gvf+O/4v7NW0oXBbFtQWA6n9PUNaF7cPXdkscFUq31oEGBoUC2f/7CCy/KX/trf42/8Bf/AmKFw+Y+7oqjMTX3uMt33vwO3/nxdzg8OUKLwamCiZky5zLt2xbnJ4BHCCgkT2wrQQqUqhAciM7pVg/Go01HVy5Yzu6zNguUFrTToGPKFpkAhbBsl0TtCdoTtU8AJSAEimbCwfoZyjhBio7aLFjpY2pzSluu8K7Gmwx4lQInSuymviAU6Lag9FMmYZdJu8+kPmBSH1CudnHtDNWm9hR0JNoObxuCawi2YzG/x70rr7Gc3iWqVbaVp0h0EDXCGuOOUapOF0csQGaAQrIm9VmTbnqtNuppA1Q1AFVJf69obceRO0IKoVIVNjiMt6gugdmKYXWy4srsKnN2KFYVL81f5psv/zJfvPol9rjE2ds1P/rWq/xf/sbf4B/8nb+rtCuI3kOIGGMJ503E8wh8CEjfVwiqKArath00qNZ6eGyN4U/+s39S/tJf+kv86h//VYxTzPZmQOBH6x+yqBb8g+/9fX56/zXure9RzCp2y32kgdPTBfWJ4lp8mbLbISiISuG1EHVaZiMerRpUXKeCE5+ucBNKjMwJbo5dlJRmCVowLsX2PF3imnIwkwZdKHShCHhaaQni0VYziTPsccqk1HYBkxI9czhbspDDVDFlUoozJS00iEmjJaNBh4qZXKLwO7hmjqv3cKsD7HoPW+9i/QSiImqPdw1tUVNXa9rJktYtWU+PWJkTGhaIXibnTAvECqJBEUAHdObGIpsaQqqR0KIpfIUSm4qwVTJpRIXBgRIV87HN43F6YjlReBMx2qYVOaRxjiKCsoLoQKcC+1d2aZs1t0/PiAGO7x9xJqcctfd55dLX+MaNP8r1qy+ye7DP//2ll+Q//U/+n6o+OUVbO2jRB5Tne4hYvS+QjguJ+0atGCOXL1/m1/7Yr8lf/2v/c1588QVefOlFTuojvv/O96ieKzETxT999bf47u1vcarOCDuCLi3rsIbaoLWjmmh8aNCxIIpGlAWdKN0kCkSNcwpFxPRFTnkJM9GiOsOOvkLBHFERnUe+tKEl6oCyYKXFlgZTmgRS3xAkVaBP1Q7meIL3EbEFKhQYZ1ClToRosgLxebmPpA55A2JR4jCxpGRKEacpcN9NKNqKop3guhITbKr+Mp5gG9pqyXp2xHJyRF2eULsTWrVCYodon+qalQft0ZnRLvd5bpjwIF3EJmIi6JA0Yx9/SPZpyqrRj73Js5k2bcxqsGMrXREjKK/RQSERgg5ElWoYDk/usjg7Y2+yz8tf+jz6WPPdN77FOiyZljtc0s9TvxX4+jd/gf/DK69w/do1+Y//w7/J3Zu3Vez8VgDoQnw9DpD2S7pzbtCg8/mcP/fn/pz86/+jv8Av/vwv4Jzj8O5dGtdw/blrfP/ke/zmD/8OP1z8gIU7o3FrgoEuBhrfMbW77O7sUMwdJ+YOpjtCB4eVkiJOMaHCthbpLKWa5GnWKb/VuogULVGtMWKYqV10WyZTQacqHRs9AY8K0PoW3SrUCjSCkUnyPjWYOKVaHxCjoCqHdo66juDWYEq0LpEcYknOUq9JHSq6nIv3ODyVEiYGJkZTasEon/wGEwluSayOaSd3WU9vsZjeYVke4XVD4R0uWKJOseCQT+vgmeezHEibD0SCFoKJaBNBWuww2S6m6cxZo/ZLf685t5d9lTNnFhEFPpf8IUTx+NjR6pZyv6C8col6UfOtt36X3XjA8zde5MQf8f/5h7+B/fwBv/LSn2CxWrI7n/O//Xf/XeaTKf/H/93/nqqqaOr6Xe3Ldy8wyV5WT4E4kHiNakJ1z2GJcLB7iX/pX/6X5F//S/9j/viv/nHCaaReLlG7Bj3V/HDxfX7v5j/lreZ17vlb+JmnUw1dCBgKisoRipqj1W3unr3N5WsHaK8xweBCRZQ5tqvQdQmNpa7T1OaY05FRpWLlqD1FKFB1TAxyqa4o2VxR55HkhsrMiRKJXV86l06mDx7dOnSbskylTAmhpamXKDdBmylO7+I7SVkl5VFICvpLxEgA1dLqJcaB0eCsSlGHYomqHdELFJG2XLGanLCc3mc5vcOqOmTljtMFxS42aJSYFIHCIpKyXkpZ0BWolNUKSkGuzoq6A5FkZ/ep2kybuc3iqjIQNIIiqnRi07nWSNQpEaN0CsFpiEoTdSrJa9Y1oiNFUbD77C56bTlc3GMVV1w9MPz22/8IJYpvfvGbLLvI4jjyV/7Kv81Lz78g/7O/8m8raWqikMP//b6M14iLRW09ytUSBRUaQ0x1Lkghm9xtDYWfoDD8uX/hX5S/8R/8nwn7DQrF7voAHwL+asNPw4/47Xv/mN+789v84N73YC54fLqWc+gjNYlFoo5pjnrMpLp9picUmFhgfYmJJROzg4oFRipUdEg0RC/4IBSNZb6s2JF5msfeKmgdVioKNUFFR9umme4YRVCeVmqC8mCEUpWU6wlKFI2rWU+WLKpT1rMzltNj6skpdXlKa88Iagm6weiAUQGiJ0ZNFwyKAicFLjhKKXHRYpUDBNGRVtes1YrarmmKNY2taU0DAmVXYIPNms6hwwQdCnRMPKJKB5STVJTDms50SOkJpiZ0kaLdwcQiRVq0QuWgPhlwTdtug3Yraa77GF3SstLr8Ai9bavDSCuzSReLpmpmzI72+YWrv8yvv/yneGX3K+gjx355wGJ5yn/y//p/8L/4d/6qmk13qI9rDJbr+9fk9vEtFeiyA3uxPKhJc2lZXxs62DS510ZPDXKquD6/Ln/9r/0vmVZT7oZTqqqiW0bEQE3DneYOb6xf51Z4hzN3jLXJyTAxaQkBovF409LZBlERE9MSlDzRHEMUgwkOEx2nUiZHKVboWGKkQkuBxkG0rHcWaFliQ4msDKwKCj8nBI/pSmSw15Ip0BebiIKgOpoiadjOtXRFg5QdykWs0zhraKIk6socZxU6PC0oTzCK1jiiSqlfg2IliTrH5EMYJEVmPSmuG0WwoUxB+KiYqBKLw8QCE0psKFPUILrk5BgFKuLNmjWntHpBjC0d4EUoyylES8zmUIyBGPLjHDveLJdJSahhiFgkigfRSbtJprLMp15FjYkq+QrI9uQ8HWiKNeZA8er6u1y9eYUX917g+t4LsBb29vf5M//CP8+v/cY/I//w7/1DpfPSvFgs+5xd4sZ4SD3qhTZpz6KRcJtIE/p8t1XpI3/mz/xZ/uivf5PDxRl0ClsmRhLjNJ6Oe4d3uXXnJsuwICifwkKyYSNO1ex9KCcfGAxBZZCiktknguQi6hgFLx4lDVo5jC6wqsTqgmAUh+6MwjiKMMVVE8rpnB25jHSespvjT0F3LjkYGKxSKJWKdzs61vMVra0JrqV1K5pymbzvaklbLujkCG+WeF0TdYey6fekNhFNyO3MAUlmhYIgCtOnhr1GS0GBQ4tN8V8sWll0sFTicpuMS6tIBqiWVMAhOiIu0JkVmhKrJ8SioTM1a1nTFSqFyMhaMF3tQ3OESEDl54gkTqiY2rujUqkDQSd7NHXkJPtVpDcJ8n2fCMjvSearIhaBk/qI1+/9lDunt7m6e526aZiYKZ/97Gf5N/6Nv8gf/P4fyPHNY6VQnPkzIh3BZWKLblDS765JRcY2ghrlAaE9a7i+87z8W//WX6Y5SVdcVU6o9ASMQVlFG1oOjw85Pj3Gzzy61IgVfPSYnoNIdOYD7UMhhpjKgdPhGErg0pWqVQQrqOhRQROiJkRDmwtYooqc2VOstZRmSsGMmT1IGiJ4uqZGlEE3Nl1UWKwxaKUIMbJWK7r9ltot8aqm1Us6t6S1Czq9oGOFlC2i1ojyiElXv2QbMQZFcsfSZa5UcrG0MEQgnK5wcUIRZulC8hOsr7CxxIqDOmKDScDMN5XDXJKLaqQItHaFZkJpl4SuodM1Rp+xkjOwTTqNSucO57x6KIgSUDIu/xjdtGB0RI2UkwI2jVw6a9lNT5CKvU2rQQXOujPmezusTpe8de8NXixepjIz6qah6Vr+uT/1z/Ebv/ob/O3//G+jYyLrCIyq/i+o9HsQpFliNq17BrehMjVbAF//xjf4xT/xc7zxo9s888JV2lBTUNGpQJCOdbNmsVrQtA1qT6OdptPN4HVCqkzvjaIUNlGEXOrWw1Pl2J6SZFpH5VOfulWpxUFUqpmMqfZGTQ0Yje9aouSlLEYaVmjjqPam0CX3WKPRVqOUECSwVmuaeUtj1ggtgTVRrYmmJqg1oltQESRf7qKJ0SLaEEURJfUqJbM+EFVejUTQItiY2kNsnDEJB0yafYrlHFen2lIXHbFuMaJR0aaK/Zg4ohSaqARbaaQIdLamUgs6t0J8R7QtK3ufprpDq84IMRJDagAMMaV+owimmGYrM6ZkAZnOB0FUhy3rIYa6TbWXlvWhVFGle8ncWZDKB5M2b1jGM47XR0QTmc6n+CYSfODywRX+5D/7J/l7f+u/Zr1eUZYO77sNCh/CQvQgSFW2TzIyU7nb+O+aL3zp8/g1XLpyibLQtPc6WtshEbro8XhiJh1QKg1pSLSP6YpVeYnowdk7UmpowTyXiOireUKH0QqjVMrFo4ghEmOqEUcXgEY0GCt0Zk2nLXgPTtPEkyGElRRDzKGaSKMblnaF1x1aIloiloBRkvS7KgiNR2HToAltEOMIShNQKBGsJjkWOd0a+xSqCFFI0YFoMGGCrWcUyz3Ksx3Kdk4hBSJNPkQ5STAQmeUsUgcUEW0LRJnUoFcm794YxyxWdGaRtk3MXnkg6EDQEV+naiiPJ6iQunQJyYbVGt2SLrph1n3MF1sfMejNwKRdh/KabLpV85JVt2TZLNDOoLWiqRt0tEyrKevlipc/8zmsSRGYLd6CR8SmHqJJk9pXIzVPTC2t2mimexPuL+6zO9+nbgITOyE2gjIJPKUtmU1mVMWEJi4RH9FWEfLBCzrZciqm9gqFzq3MY1Z4GV00/Ysbfqa0lCnIpFtGNL7r7cNAVAoxnmgbfBEIXaRtm/R9JoVrOtrU8qGFYANrlYpnXDAU3ia70BdUscQGhwom2Z6iCFojRuM1eCV41RHNmqgbvIkpqWsVonNLKEJofTq2ojHR4dqKop1R1TtYLMGCaJ9CUMnlypmt5N34pkvhKG2wqgSjUE0gagehwBxez6crgPNE54muJbgG72rWnOHdGm9WeFsTTEvQEE0ACqQpgRzA1wFvutQflkEeVW7HIYKEnCMQlKQBEMZoaIRJOWV3tpNqAlYtTqWyQPGprmM+mctysVBd3ZFbLx4p2yAdLozxFZOWxiik5c5AZzqqg5Lbd99hPtnh6uUDzpZrvEo8QlM7ZW+6x9RMWfoUgjFaU8t6sNk2TW5JIyLJKk19MWN7qc+faJwpkhMVAzHkrk2dPXStsJUDNNIFus4jRELsIAq+Szl3ZRXY5M230uQQFGCF6LrU+tFWKF9g/YSi3qHqdijbKVOzg3g9tGsHGwg20mlPo5eswj0651FolM6TPXLoCcnxTB0QE1BGEk2A7ql+FGuzJphmsEN1NMNjRa6BtcnuNTElE3Q0xKixXckk7qGCSfUJpsObZK92dg1uze50B2/XeFcTXUu0LdH6tH8a1uuaqCSPzGlRtgZbE20Dqs+EJUcWlcCJhHQxSWR1tObAHXBt5xr7k0s4CibljMKWdG3HZDLhbLFgPp9z524ykQrnaH236YV+V5AOGitN9ehpEHX+hkgkeo9UgcP2HvNrO4Tac3x6lpZ61VFoS0HBtb1rXL53hdsnN3HzCh2h82m5UWiMTswbKlXngkR6H7/3LiF5jyl1BxIFpVJB9SAx0+XoSGdXRJWKS4zVSAjEmFwrXW4CyMnx1WhVIqpAJOJDi2RC38JbJn7OrHmGvfYaO81Vpu0ezVHAUYARvG5pdNJIZekpp5pqz7MywhqhDj6VAkq6CAQFxtB0Cxb+EB0cSjt0YdABVnjqvUM6u0rLfQ6/6WhTJCD2FUuqP0GIpDoCkYhTDiMdFsnFKZogJYVyxDAldJHQhFSvoAK4VJ7XxTRPVMoOW50i0xZspFFLFvGY4I9TnNWmWKuoLqWTQ8Aay6ScpoW/jlybXme62GF/cpldtceEKRZHXdcUVYEXz/2jexyfHmMwOGXxbZNDD4yWzPegSTcefhyWHIWgXOopv9fc4W53m/KgAFGE2jCt5sQ20tUdqlI8s/MsL1/9AkftIe+0QresKVSFN+mqiUR87GNxfc5jxOcuOQuSdW0KdaitYEO/r4k/36NiTAHv4bf0wWjykmuydZdTg717KAqLQ6LDSsGk2WVWX2K+fobp8hrV8hnKeo9y5TBoxHR0eoFxllBaRDd0wdO1KayjVc59qKRxRQRFQGmP2Jbg1vhqSRtOsMqADXjV0l46pHHLHCRPWlLH5ECZaImNZLBuyu1UJi3zIbJepwTIkFnKxqTEAo3CGYsNaYU0rUVIHrYAYbLmuHubjmVimikC6BJsAbZFpGO5WmMqoSyL1NXgI6Ft8QHKrkIWimdnL/CFK1/i2uxZrKSwJA6C8yzqM2q1ptOtCmSzRkZjId8VpCOAjoEKG1JZ0SlFemv9Dm+v3+CS2sfNSnwdKFWFdY5V06K04Vp1nS8/+1WOVkcsb604PL7LdGcHr1K5W8wlx4nVzeQtRHTPqUnfe5i8yD7UIVnFDiN1cmZESTqR/ZCZXusMwegN9hHiqMsz/dPBMPX7VN2MWXeF2fo688U1JmdXKReXsfUOLlQpGmCXiPUEsx6C30FFYugIwafjlId3mahSQbaKgEdMQyjWNHKCURpxnq5b4k3LYn6Htljk/c5gHIFUtQoTHSbkFuloElBFo+MMbxQ65CMVU37eRIOJYKKBGFFesFHhlMKIRrp0nBuxnFlHG0xegTSiNcmeUiitmO3MaP0a33oK4zBe4+tAgeVA7bMbLvPl/a/zpatfZd9eIiwDUSCWns55bh2+zVG8T2PWdKpFSYFBY7EQknP97rn7/h0DV0qvs7J3GYAKjsI9fnL0Y6595hkucxVtHMt2wbTYwXpLbAOTas5z0xd45cpXOD07pT1sCWVLo9IOBtMRdKoqUkqn+FyQHDvNAeUM1m0XUA1/H3uEOlpstINW7jPDahQLFJVZk/uctuSrUQnGl+y3V5jW+xT1HpPVZSbLA8r1DraZYDqXDodNtQKx6IhVi5/UdOWCtTljrdc0NCm6kXvSk1bsdyEidHizoilSTWxnG2xY4E3LibtJZ9dDqKev99RZq1pXYKLDxgInCaxGbNZGS+KkhliNwGlwweK8wwVHt05tMRIcWmKaIapTNkmUR5UBKbv022yyWcV5sAHRgaoqaU6WxDZinaWMJdIJjoI9dYlv3vgjfO3qN7jmnkUW0DQtxdzRlg1H/h4/Ovw+t7t3WNozwaF867GUiQ2lN10uSDuNQNpnE+JGkw4OTs4OaWCKLPQZP7r7fQ7u7vHlq1/l8uwatIlGptAVRGjO1uxM9/ni5S/TdR1aaV49+WHqZCw84hS6MIhWQ1A/5qVLRmDcwG1zJcnwPxlwESsWGypsyMHcMZPIUE+ZNFrMs4ziYBcIzs85qF9ktriMWVeY9Qy3nmI7h9WCKlra2BCKBj89o5ufsp4dsi4PWdlj1u6YpTujMw2i+5K+HF7LxL6pHzASVEtrVwQd0XaFCpaoO7piSTDNud+bkx2iIShMtBgpsjYt0DF15YICm+LMScM6bEh1D4WvcL5CrR26cThf0TLF+gLVpbhsO13T7JzSTA/pbE3tFtT2NCczlgRpqU86lBd2zJxdtYdtHXEl7BUHvDj5LL/0/K/wmfJzTNopXRMpSoedGU454sdnP+R7x9/hbf96GttZQgweQpnXzIfHoQaQ9pGv2GvNLZENSC00ds3N5dt8+/XfpzQV091d9icaf+Ip1QQbLF1nqJzl+eoFeE6wpWH1gwV3uU3XdTSxTlq0kFxGHDKZa+8oqew9jUrV+kdj7z+DNKhIJ4qoE0hzSJacGaRn50tXXwqtCX0MUjFbX2Jn8RzTs8tQa2gstivQUVCmQYqaTs5oyiXN/JRm54TV/JBldcRCH7FSZ4nKZ8ja9La2RkUZTA+RxDkYdUOnPBiNmFT7qkyXslmj4b8J7Hk1C2QzwA5mgBWbBgurmIuyJWtel4FaYn2JDRXlbI5q02sFU0xwSKfQYglVzaK6yao8ojVrWrOmtgsas0wcUdGn+gIzYRIn6KVBjhT76jJfuv5Vfv7GN3lh8ll2uj1sU2CtwkwNS854c/Ea37vzHd5cv8Z9fReqBFLqdNH2F/HDQqVby70atGl/dsm58ywO6KBzLXHief3e6xSxYnp9j2JnwlWugwcjlkIqaCK4yCV7mZef+Ry1XvHa6lV+ePg9btWehnUKKUnqEzemZ6dVA4C2QZnBqvoagJ61TvA6sirPSEkChY06MfIFSxEc1hdYKfIJS7dUYWRRYpjUl5icPoNb76E8qeUhgtIdwazxRY0vF9TVMaeT+yxmRyznxywnpyztKY00WJXoKY3kIp2+qiu3R/cXXYq4pVhkQAgmXVQuF9dIHjwbdUy2u04ZLGX65IeB0PcomUxgoRJ/ipC8caVAG5TViddUDIWtiD4B3eoCJYoQ0gWkreBZ0KkVnW5oTU3nmmSWKY8WxczMcY3DrDVlU/LM/Aafv/JlvvbCN/ji3peZ1zu4NsWUMYrT+oRXj3/It+/+Pj86/D6n9ohmskpTnwsEg/LR55Xg4fIeip5l0GV4IKJ0YaTcr7h/dJ9v3/l9Slvio+dXbuziV4KJKdwTPTRHiVX4+vw6z1y9wh+0V1At6FZzGA6puzU1K3yoUXq8O6Prqr9oBvNjo636/etz/ClRIHhRmGAofJFOCgbn50yaHapmh6KbYUM15MeLdhd7soPppum7lQfTpZPkUpNf3K1ZFoecFnc5Kw9ZFCesqyW1W6e8eCdo5XJdZtr1mG3nmDnppQehktxdlVxIosKqBByl1YbgQuscMRiS1NkLTDHlEJPjGWNyNePmXRuzKdveNaeJEAKVWkUUA5Gw04YCjYgnqBZswBhBa4Mj0XAWdYU9K5nVO7w8/yK/9NKv8rXrP8+eukw8EYqizBVRHbVZ89ryh/zurd/iO4ff4u32DYo9i1ShZ1ZUkBxOTcQ8IlC6ZZNuHJXxqzHrNUVM0QvxHRytTvAHHQtzxD8N/y2vvfMqYar4TPlFntm5QuULXG2Yhwm2nRKOOnzl+TnzDa7euMar+6/y/ZPv8+rpT7i9voWEY6aVoQlrvPcIgnUWpdPoluA9IYYcvNcYo4dhYyKCCQoXLV4HWr3Gq45WeYICRUkRHGV3wH73LOZohjotmLl9tCpofIeNE6qwi6PIgf6OTlq8bZCZJ8zhyByzKE5ZT1esqxW1W9KwwKsmXQQx4roUburNFNEq8bSi8D27x5Bi3MSDQWhjm6MQI3MravrSthTJUION2idBEvlGRDkhSgCRTM2er++swVWOeBhtsCqNC1cKQoiIj1TVlK5tiFFhKYkx4DuPFcdM71DWE67bG3zlpa/zjWu/yIvly8xP9pg0c1xpWXLCarLisFnyk+Mf8QdH/5gfnH2Hm/ouy8kKBRhr4T5wAgSIIV9w4/Djw0F68Vu23RfyamWIGlrb0tkVrV7gTeA3fvCf8Y1rv8zXX/wa18trzMKUaSyZxSmVqvDrgHGWopgw393n8vQ6N3Y+y2vHb3CneZs3T36QikjQ4BLBWao2EqKOzCcTYkzFCrGL+E6GwluLw5oKryO60HSmIdiANQWlnlIxo/Rzpt0+rt1FtRVV2EkV76HJ9IslRkyuCHJ460C3RJ0q4U1RYl2F1RWOCUVokbx8GoGiK3DBDEGDwUAZHo9srz6Udv6g5+KN4T3S1yOp/N5ND30P2vwA3/YcqgqtTKLQIVGl94RrElLPWAwB77tEGiZAjBwvW6IPaKWp7ISJmlNIxVztsC+X+OrLX+d6eYOXZp/lenmDWbOL9hYbXSqPn6x4c/0aP7j7Bn9w91u81v4OR/oO7VzjSsd6vUq/sQPV9odADRh7TyB9V8lIHdPYxBjpQmTBKSfdd1gcnnBT/YRXLr/CF3a/wAuzFzABunUHjUJ5zUTPeLaacTB7hherz/PlyT1u+7f5/cllbndvcff0NkfNIatuSZx4pIwwEe63d0DABIuTglJXlEyo1ARLSb3wWCPokCa9BRvQ3lI2E4qmTPZUm0gZlFfZfoO+8KfzITdSQ9Q68Yd2JWotKPHs2CuJDExKXJhSNjs0dkVnGiINhdqUuvUyHPqBtGE8LXSrjCZViKnNX8cL90biqG1587oSjZM0tY+RNhaRzIcvtCpVcGmtk0lhshLKhd/KCaoF1zqqMOVArnDNPsuL05d5bvI8P3ftG0xlTiUVqjGJXnNHWIWGM3PM7978Ld5Yv8lP797kreXrHBf3aYo1rTaI1yn9mgqJGfIrvZ0+AOxBoL4/kF6gkSUvLbVaYp8R3qpf5f7dd7i5eJ27V27y1Stf44XiRXaLfXaLfXTrUF5gqanslEJPOTBXeH5yg+u7l3m7fo3X777GG0c/5WbzNkf1fVbdGY1dU1WTVOGkDVYc2huij6y7NaprsbocJspplUNaUYg+LVtN19CFBi1F+vGqSFac8ojxrN0ypTB1HPLfwTR419CZNU6nkjZNxARwYoECHci89M1QirgRtTkhg2uaHo+1K5DilmSAbZkD6cAPCYgenGoUiiMX+EgGXTaDJMpQqR9CHEZV9jxYIkL0KQHSnLbs2l2uV8/x/O5LvFR9jpfnX+TlnS/wbHEDvw4QoY0NjVrCLNKphptn7/Djuz/kd2/+Y4444bTtWJcLullNcB1dCHStUOpyWFZUBHRfj/poeX8gzT5LjDErh+xFIkQTOFOHqKnG2xWvrpbcffUWr779I7565ef4/MGXeHn/C8yKXSZ6RhEcqtXYoCkombYVO27GS/plvnrlmLt7t3lr/Qavnf6Y185e5W5zi6U/ozE1XneJ2EG1YFq00ajCoGPKA7e2JZgUqzSmwIojxo7V+pTaLaDUGB8IJlXGi3h8VbOe36d1ixyhimAiUXd41eJ1Q8gFG62p6XRDp5P3KzoMoI4jkKoHtETv4Y+e57+baLChQEc9JBt62zVpz+2WDcnp3iGOrSK1WoHp6xv6SEBPqWNxyiS7NEJoAyGk+gxnHDOZc726wQvTF3n50uf5zN7LPOue54ArTPwcs0g0lFIFvO04Vve4o27y1vp1vnvr23zvne8g0461NNSFplFrPPfRSjDlLpNiQlzFVJ6Zo5lBNjHwx7fc9984kuGq1ILWqTA5Wo0vNafhmJ8uX2XZrHn97lu8/cxNrpXP8cLuizxTXWNazLDegY/oaJmsZszsDgfuGZ6dvMCL5ct8YfIlbh28w2G8w3ff/jYnHHHUHXISjlmzTLUALlUU+dBm86Mj0AfUwduGtlyjJ45anSImosoCrxtA4yUQZitOJ2/S2JNNcDXzRnk6gnR4GoL2eN1mJpTUmCY69XZF+skpGYSKwY7cOD6A6JH+UMNxjaqfjND3yG/Cb8O/IQGRNqRGGlkpnbJaQZLXH1TKRoWUXjWS0qkWR6ELKjdhb2efyweXuequ8bXdn+cyV9lze0zZYRImGO9om5Z1e4KaCkvOuFm/yQ9P/oDvn3yHN9evcz/eYzk/BecRoxE1IYonqA6vIja0GKp0AfYExSNTpo+UP0zeP0hHkYIxWYQVy4SK9bohdIKzjmp3Ci3cXt3i/tkRd9q7XCmv8vzuC7yw/wLXptc4KPeZTWdMw5y5upS44oOlkhnPMOGKvs4Xqq/iy5ZfKP4Yh/EuN7u3eHP1Om/Xb3C3ucVxd0TT1pRlQUdHzZom1HR0oCIdLbVZIHPh1BXoyQlhCkY7AkInHaps6Mw9vFqmAQy5sBoNQTxBPMoqEjFYPwCiH5cjIAYTJyBucHp6T5xz98np2SblDTrQ2Yaox+XpvXPVa8sR0LckpV/LOE0tHV6hQ2pZKSmpZJI4qpgyd7scTC6xN9lnf7rPwc4lLu9d4TLPsNscULUT/Cr12q9djaoa6vmK03jMj+/9iNvNO7y++AlvLH7KreYdFvoUu2uY7JfcOz1OK5ctcMaiKfBth9RC23VM4zRTao4cPh0Jse/HeBwgzYma3mkaA9WIgYViIpNkayjDql3RtYFyMmF+4Li5eIu79S1eX73KlePLPH/wPM9fusHV3Svsq8tcm77IzO9RUlHEAts4jHeY1mFXJZ8tXuFG+RIv77zC8eX73OM2d9pbHLb3WHSn3LlzizquWcYFC3/GUpZ0qiMCWhkikoBATa0SaVlHRx0bbBEpTUBCQ4ghaUGTYpaRmOh4nMlRzXztZ69dFBiVAvf6ATBm73XruR6BNh3HCElLGz+AV4/BPQohqdx2vAG5wvmCaTOj8CVOFZSmYl7M2S332HV7zMycy9MrHEwuc2XnGfaqfQoKdNBQ64GUTGsNRtJ0FnXG4four5/8lDdOXudOfZNby3c46u6j54rp1QlWNOtuxfJ4RVmWdBJpmpYUUA9Y5bB2SsEctU528ODv5ZXDCxh5XCDNNmkIQURkM1M+CoR0oLQYvI54Camod6Zo1JpaatRUUcwcnaw4be7zxr1XmR1OubJ7mUvTK3z+xpfYLQ64bK9ywGV2p/tMmx2qZkYZJjipmHRT5mGXS/Yqz5mXaNya2q1TbHPWcFafcH99l3vrexz6+5yGE079Kau4ZmmW1G3LojtjHZZE4zFzjbGBrm2hdZg4zT9VhlUbDcayacvoQ/AyshUl1SAY3YeAUlw5hphGggehKssEur5dZnCmSFmlHONMNbYZuVGlOiGVqp6cKlBR4WuPVZbZZE5ZVsybHV5Qn2UvXGJWzZhPd9mb7rI33WPm5pS6YqfahU5DpzCNSc2Imei4tS3r2YKb6+SsLtQJt9bv8Or9H/HmyeucxhNi0RGqgFRpH8NpREfDTPapTMtKjlEmIHECKqLEowWMT06uCTatUpLdwr6nj9Qp/jCz9PFy5queATlTKmbN4HXqt4nB0ypLIza3jsBSClbNKXe5zT/57d/i0s4VXjh4ic/sv8xzxQtcMdfYLy8z97tMww5lKHHi0N4ykTkTZvRjaXzXEl0gTgOda6ltzWk85bg94iyecev0FktZclgfcri+x1IWtLpm2S5Yr2vmdg9UrzkDbdPQxpYudnjxFNMSoxJI02TmjfOiiBRapfrYPlukdGoGVAIWou/buUc+fu9IBZixl4qB+2nRolK7SExFI7ERpsWMiZ1QTkt2Z3tc3r/MfLbLbtjj8+4VZn4Hax3OOpyxm3qIKCmw71JjpNYaiZF1t6Sua878CT+8/Qf85PTH3Dx+mxN/yJk64USOacsGPVWsu2VaYWLufqVIhS+i0NHgfIESQWKZahF0i0LQIVVs6ahT4XoPGHXu9hBV+thAGnWksWl2Z9CBYEIGaM98ITk85FNNqEttzMEHlmHFcr2mqzyLdsHbb7/J773121wqLvPc7vPc2H0x1afuf42KKRNmqbKnSzyaOhh0UFQmVdmHLmJCQWnnzPUlruobdMbzc9eho2Ht16y6FW2o8XSs2zXLbskbd98kGJ8AGlpqv2bdrljFFU1s6E67VEGlN2GgvudKVMDHGsEPJlDvVJoMWtOHXEYnoz9h1pdUJ3PmZpfZZMZsMqdyFWVVUZpEGvHFl79EoQpMvsgtltKWKJV+P03i6dJWgSGxtNDSxJpOtRTOsWbNUhacrk85Ojvk3vFd7h/e56i9z1lxymFzl0WzSBe783S6JRCwYoh6VEmmA8F4egaTVKugKTpLlDI1JJpUydwXaqveRDkv4yDIBfL4QKqEaHMPTCbLirkQJA3nSnM5lKTYpVEW6xzaWPBJe9nSpj7sKKzDknfimttHt/ju4bcpQ4WtC/b1Adcmz3Fj5wWe332JZ3dvcHl+mbmdse4kTePI8y8NBQZHZWfMlKFrO5Ta5RKgrMIUaS5TMJ51uebXrkd8PimBNLqxDvWgTUPmxdoUvKg0ejtXNq3DCi9d6l4d6DEV1qRhE5PJhE3uaVttWF+yF68kDn1XYIwdyvx0TJNcfBPoJ7pYlecRdMmsaKkpdjUtdaYJblixZCkLlixYs+SHP/0By7jguDnkrD1l0S1Y+xWNr9M0E+/xKg1+q6YlylmUVzShxrcebA436v7CbAeb3AXLtKkwIe13ouxM7+9X1z5a0ccmRiHehxukPM45TkoGPtF+i4lTyLAZL5MAJD73fOu0JEpe1mQRsVoPA26jDXTSUIcVEoTpbMYynnA33OLHZ99jcjqjjFXiXBLHV77wZWZuxt7kEnvlJXb0HiUzbCgw3qVq9mApxVFSYqJJ1e6txUWLbgRRuWsgc1TFoUVZEk1NrhiRzAyWxoynzHOnFV76jtV0HPoOAa00qRm1zxRtnxklhoJJ6t9qU+FIP3++l2lRJcdDpRSnNokfNnpPa2u+ffptjvV9FvUZx8sjjpeHHNVHnLbHrGRJZxtWsmQlC2pqoouYuUY7RaFK7LrCNpboI03XonxKCjidhkV0oR1MuDB0k6a+teBLys5hsvkTB1a/gKJDMInPVkVyR3vSndn2Vn1T7ZME6ZDhl75vyaSKTelZPMhE/xBEEgepQND5ytKK0jhCSKO2Q+tT/r7Q2IlFa52ueGlZhxWLaFIBcDQYsZioeO317zMxM3bcHjvmgB19wI7ZY6Z3mKgZV/evUcSCqZmw63aZ2gmlKSmqgkI5bKL5yDZnTITSRqFtKsToui4nf/qJdxqtTapTVTbXs/b2KOQGpCE4H4LfBOf79F0fJlXQ0SJq0wMWJF0guXuGu4t3WDZL1s2K1jesmhVnizMWqyWn6ojF/hGn6oh1V7NuV8nejGsaqel0SzUt6VSTHDT6tu5AaD0qanbNQepjUwJ9u3mu8peQtHl/rgfufW2IOmBDglJaQQNB+5xQCSjVpVlPsTcZ8tfkhmQV0k988gNwRWNDImfQUTAiGAEjqW9JIanNV0E0Cq8UXkFQkoflRo7Wp1ijKWcls2KKVpqu7VgdrqjrFbPZNJW1ERJ/fcJGbgtWSAzgFWplUY2jCBMmZs7udJdJMUMvk7lRuoK92Q5TN6VSBVM3ZcfusWcvY8QOa5EAhGRCKMDq3J6Sg+ROFTjlKGyJ0wWIyc6SBpUIwzrf0nYtPnb0Bdr9FOdx/j0qAZc0TRc9627Nol6w6pasw4pOtay6Jaf1Mct2gVcdXexY+SW1SmMq13cSy7WQ6ysMaKdxxuK0ZXW6TBEIVTC3Fcpkes8YaFXLKi6gULgq8U+pkGocgk/zQ0tTYkKa8KdkE4ZMCYWA6Db18qNSStm2CaTBIRhM6KmJGGLFCHmO4MMJIB/rvHudN6wztUyqiFfkNZG6bjHOgE0VOvQpvhzmqeYFvutY1ktWqzS9pLDJi92d9rmJgJdkH3rliSYSM88oOmKcxU0sqot03ZrON5zJEbpLdmHbtVBH3DK1CMcu4JRjZne5XF7H5TlQyiRt2NuXEiSBNGZ2aTEUpqSyFVUxoTAFezsHKR2pEu9S2zas6xWr9ZKma2h9ih8OWaRRCjWqxNEnWhADXeyyNlyxDitaUr/QWX1KE9boUqGdJhSBWIRk42cPWimNEPAiSExzQkWEqqpSLj/GVL0V+roCSzSCm5Z0zqfWc9+ig8bhKFyZWEc89GyHvcPUlwwG3dHaJtXz5kHBMXfjGvLQYNFD1iwQQRL316Yo5OJyvccHUiWkGqxM20LSPn5UkYOzaTdURGKkpxXSQrb1BIvFlXbI2AQ66rChuOjThUCip8xhjc2PU4RMzKWURrmeZTOnEVNtCZ48C9OkpbWL9zltToYD+cDPG3agD6ynVzfhJIW6OX6nnNtf2Xp123PokwKjdGjWsmIFcelibmJECsEpm2OzvdmRqX+ymbK100YNM0FrqfNr6TZ2qEUrxJthiXckIl2TQ2ASE6NN3zEAmX1J9VVj/aA2KENER42PU1ARFxIrjAoVbUwEZd6SGKUxiYXwIVoUHqtN2tta/UEeHah3+djmLercn/p04MW7r4Z6y4d8tXpURvjcJjVA+27v/vjJ6PcPXvT2G97j18iIMaV3ejc3hdqYK/Sx8I23HnUaW6li5miIijRPIGBixOa5BykvyqbPXPqqhIfD9LEG85/KH15Rkmi1hva27Oyq/ta/bwSkngwZsneeqXe09PSRqQdNKU8qXvX5Rr75nNZ9NBnUU5A+FSBbAXHzbADmANBzek4GIychVecIDhuuAyWSXHcCCYjnQAq8K1sZT0H6VLIoSSOHxtnJDecC2ybcyMRQoyqbnmu/17AayRRDORCq+g5fRrcR9J98nPSp/GGW3g5V0ncAsN0wCFn7jTyIvso+x017UjUdUydqYvMeq833Zh+fl6cgfSpZVE755MVdjZwjNsBN71SDItRZxSaQFqlcsQdpVImXXyI9lbn0ZU/vA69PQfpUkijoJ+PlcRXbAB0v9wh92iiqbU1qgk0leUoySEFJps2TTJ23lbN/RPlTlqcgfSpAgomHgarduDTPtOs8EUGbFGy1NjFQxyApR9OzynqomGC8xQSTQvlO51i4YLAE3MZiUJAQ7NKHLyAq6+UpSJ8KkBWa1fjMaCIxojVpRgHpvmnaXAQiGaQabTTGWIx1yNqgugK8RukIPqa8tXhE+ml1YVRbY1IqectFe5IZp6fyh1oEEK0JEpEQMp2kYAWUCBbBKI1VBqUtnQidgEShix7VaapOI50Bb1I8KwYIHnRuFusJ4wbZuPmPcq2egvSpAKTopk7zqBJ9kWCioLqAkYhVQoFCS+pMUGiMMgRlqFtPu2qpRKG8GgboqkBSnnGU5t2CoZy7v1iegvSpDBKl79kXnID1gg1QimbqCgrr6Hxg3QXWoUNMgSktyjiM05hmEyvNpm1up+krJ/p4KVmhhpx1Cjy1SZ/KexKRxARtUOgQsUGYK8eV2YxL8x2eu3adddtx7/iUW0fHHNUdXSdgDMYWmFZhVZqzhVZolWYIqNxyIjHxCG4H8n3OqT58v56C9KkM0qc4U0BeKCIcTKd89tqzvHTtOS6rA8BwfGnNT+7d5Idv3+TuYpFGseNwWmONxopKNOdKkgOl8kzGB3L35CwU7xWkQsqxbj7UMyUP4duc1Sp9QelLumBptcabNMRL5fBu3wv+ADFCbx5Lf1A2T/rW4Iv3dmRsy7nno2c/Wz7jkyF94B1yMX9edvt4piiGqqU+r66RoUAdNDEqgiiiCmkEp4NqWvD8/gFfVdc58XfYtQdcYp9wpePO4oy7zZq29WgVKQpP1Gs6C63uCEVDtF2mn7S44LA5ejBUQskmh/Cu7SND8kttKl/ScBzLMMkp1wi8/t++zS//M7/AkmPsFUdTJXZg1QpOO6IH30YMjmk5Q+MITR5K1cM+hzKGres8RjDbL9vA3FwqeTQw573C9PeH1yR+0iUqaGwqGq68RgcoQhoMIZAm91lFE1rQgYnV2K5D12smQZjYivVqhdnf47BSHKsGMQa9VzBXgSre4bmoiP6UI9twgKbYKTi523Ks4WBvQmwb6rZO3ak20LqQbNw4oQo7XKme4+/83n8Ni9GOq3N654ITuM1PqkZlWkDm0Bg+V5YVzbqGJTR3WvZe3uet4xPK5yes6yVTVVLgwGiCA6ImdIkPH3oe/H5b5yeDbNoqNlkINfyQTWPMU7lYJJfKZU1JT1SWxoSndVKwzqU1rWsp245LtuTZ2ZQr1Q5xItyNHavmlOhb1rrgLHZEa9nR+xCO0JmgriONc7SVwcRA2y1ZLe4zmzukhMavaWOgZArR0p0Jh3eP6e568GwYMsekEO+lwOR8QUocPpl4O3zdwgS4j/q7/8XfkX/tf/WvcNocc3znPpd2rqLXYMWkNmWt6GKg7TxRBYy1RJXaI/ri2Zz0zQdV8tNN5WJ/v2GnO3/ZbUH5U6tFIS3xRZ4x3Jfc+Zwm73R6XIeOyjlc1BSdcNVM+cqV63zlynVuVDuU68CrR3dRK4tuDIcxcO+s5UfVit1LNZ+dXKej5XVO+OHxTe7cvYWpl1zOPCjruWMtDeKTQiuiQlaaorFcMgf89m/9Pmc/OYM1aZhvIM+dSrf33IjX67B08hOYFKkvHqDcKWjqltU/ieonv/NTmX5mDgjOGULTEXxAcgOY1YrUIBzS0Nm+C3PU0jvYpZKLFc4He8f0iRfYo8PLn3JRA0izLQqENFUng1QIKrP+dYHCw7O7e3z16gt8dX6dy8AungNjOasdi0PD4uyY+2c13+puc3y05uvPv0SIDW8s7vLDO29y8/SQCMxNlUaXzyxNCDR1je9gr9xjt9yHU8PirTPe+u9uwqsoGsCDjTYbkgkHEX+hwbY1Imebjq//P+QlXzDO0By2MAU6+G/+g3/CK//iC/zCf+/rrBdLoutYqRWtbxMxRCGYPJ25G2ZsbmhWBlaLwUE7v4PnQftUHiYahQ0qTxRMNqrPAG0T+yOuqsB7pPMUHq64Kc+VexyIQd8/wviWa7slL0x32D+6h+qg05bbdcfx2T1+8NZNJlNLW3pOugWdE0qjoa1ZrxqOo8Pt7VEEQ3Nc42LJfnHAW6++w2//F7+fAFoDLUxllrGgMvFj7m9+dFo00d7AKOiaXh5oYxKhVv6eCuEN1A/+v29K0RZ85ddeodlf4QoHQENiPVZOcs96g7V5c3kuZhqclR6LSn3gshWSOO8WPZWHSSpaTuGjmEItRJV4DaLqaUETeRohUijL1E2Y6IJCWbS2YDtM5XCxSyMeo2ALR9SOZddw5mvK1uC1pyEpHW3BREHEUBRTzg5rJmrCZy99nul6yk//8ev83t/6A7rfQrECGqikoFIVjTT5nJ4ncd+WcyDVIw3KdjxLcmJAk/rVDlFo4FXUt++/KgbN7i9PsTcUdmKIXaCWdaIS1AEJAVH9GEKNjQ4bHDakuZmiAq2tCdpvts32daWeAvU9i+STNtR9CsSmgxCxOs1/WtQ1d89O2d9x7OxOORU4VA1vrU846daIimg8mg5tIzvP7OGl5YxAF4VOCR2CLx22nDMz+9SHC8o4oYpzbn/3Dv+///QP4LeTBtUtuKgoKUD6IY0xRzbDQ2Mz52zSc52X51bbyWTCernGaouPo6DsbdTv/cc/kq9f/wz7OztMyyk2NBBqdKFRxuKU3TR1jW4buzPTIY7QOXaKep/p3asPP50i5DgogxsK9DHTnkUmkbo5p6m7jjeP7jPXjhACV3fnNLLizeMjvnV0m9vrU1rpiF4RTMAq4XRxQtQRXypcWYFSBC+so6aKU8L9yGfnn8cuDT/6+z/iD/7OD+BbKNZAnWzmVLLn8QPjVkQ5nTR8vPjMjjBgMKSl2tMlt6svWtk4+fQjuGFDJJtnjsLzCL8C3/y1z3H95et0RcNpOKZzLXqqaWNDNZ1gjaOtO9plhxbDxE0pnGNZn6XxNMZgjCFIHIZhqX4QgUqnZKtMoY9UfYrRO0zhktEz1d/n9wjYKBRBKH1gHmDfFFwqJlSlpVEtd+pT7unIqYazGHCFY6YtUtd09ZpqNsU7y2kb6KKjKHbR3qFOFS9PX+bk1WNe/Z0f89N/9Cp8N9ugNVwu5jR1Q+JSEDyRjpAKo3r2noek8Ecg1QNIA10aZ3IepCERMmgMfcGA9NzHJbADzBFegS/+4g0+9wufZefGjLVdcNQdImWklpomNmhnmE5nGGM5Oznj5PCEG888i4TEsIHqCx4U2hiMNTRtO+KQ3/wCGf+YTytQlWwdh4EVevNnICVoLKBCwISIFZhYizGaaOG0q1kZqJWwbNc4rZlbA23HzmRCU3d0OIzbIfgJ3dpSqh2u2qv88De/y+3vvMPx796HWyg6KKNDrSXjJjlJXT/Hui8x7UlMHlL7PIBUo4cZj54uxTPHk/QiqKgw2AzSPkCVWY91TDMjA8mImIB+Bfn8Lz3HZ37hBfY/s8vt+hZqD3zlOWmPOWvPUIVivjtnt9qju+/RncYHT4gpjqqNHiK11rktkJ6P73+aQSoq8Wqh2HRtxuRMDdGTmGc4GZ0I0WLEx8RYDVCv1wiKaneOm1Z0vsNqRakg1g3KCxM7o6s1fmk5qG5QyR4/+J2f8J3f/B34SUjT7s5QtEADU2aksuYca09pAGQM0BR/SrHTdwdpmnAc8CkPPNakMYWMepAmj6wHqSdlfy3WWLxtiXgogANk8mW4/IVdfvnP/hLttKae1KzNirZo8aZjHWv8uuOSvZTYg3OGRBuF0poudLRdh7bJzOj5ozZ47H1E9SkHabrv24pNBuqgb2ImjbOaoMCr7PxIqkKaFxW+6TA6efu+6ZLmFehWDZd3LlGftFRhxjTs8s737/FP/u7vId+N0AALFB5QYFuHbtKkQo2mpOCMMzwt0cgWFTkw1IW8y3KvhiGkgbCxNWEAaRojm3pcJL8vEct6iIaSSdayQrQdtV6nq6XIt5eQ5391n5/7E19lfmPOcTzhtDtBlYpyVrI4OcG5RKEdYkQZhXEGEaHpGow1G476AY8yZFF1f7Y+jaJyhnFkf/ZMNgP1Zj7dgcxsqCEYRcj1EHtFRX28gDYNejDeMSvmlKbCrz3tWcdMzbj96h1+5ze/TfwWsM7ArEkraAt0YKOmZIrBDU5SS4vobqCyBDazAR6RFj0H0pGlOfbsc7pyo0U1KSMfEOVzqwDM2E+sbVm7BtrEsmZJY8gdac75c8jsS5ovfvOLPP/FF7Azy5mcEHcaVBWJElmulnShQ9vErOWjpyiLh4A0PdqM6/50yuA+5MPQR0N6kBbGEnwaMtYDNeh0QyLad5haOLAH7Kp99NIhK0Oz8JzeW3J464Qf/JMfwHdJ+fcAnAEdFA5iAX6ddJYlkQJbSmpaOjxBNWDjRvllchMjJjtUF4ehxhGeEUjZgDQjPM1Yszngn4cf4MGmoC5CNnwNpStABJ+pDiOkVGkF0Y22vofYFzXPfeYG7nnNpT8ywV6DyaSiCx0+eoy1KKPSALEYnoL0IaIAk/qL8UoIehOS6oFaKIP4gPiU3VFGI0rjRQjiqSqNbRV7zS7qnubu9w+58+ox999esLrVwRujqPsSaMHFVK8RCLRZQ7rsv2hKEmueIhohqOVGi2ZHqZ81pRAaGjzhwt82PBiv7ltkANJXRJkc8M+pLOWzdT76Rs8I2Gqwc4fQrSJp1P4isPlWAb+G7LwCN158jvnenHJWUM1KVKloYgMuzToKOhB0SLzsffUUJG7Oh5zECwPF4zdL4h199zTseUt4/H0fwCAeyhEv2JKSB7a6uRZl2HQ/CykNnsuZJ9Lv0lFjo0JnXlKnHNa4xMUfIuKF5mRFe7+meafm7vfvcvd3A7yTgRlIYcYT0jkOUCqD5NGPikiTa1ptjskqHBGdqR1DUmg9yPJ3WnGUFEgGaXgUSB96gIa/jdf/vnJz7DqOPjRKWJ3/1iHbOb5BAmpJAvAEUS/C5752gxe/9AI7z85Rc+HYHzF9ZsJKLznpjrE7lmLHJaLZ9YpZMcO3nhhj6g9XCu89kYjWmrKqaNuWEHyaR6o1MQZEUl+4DQUqnq+5kRzmksGh61/b/FQZAenhQO0JebXWOOc2+xcjRhsm5ZTgI13XZo87GZZ9dKPPgCijMdYQJCTq9uAxJs0ktcailEFFjZY8xqbVSC0UsaBSE0oqVKvoVh31oqFrPMWq4u/9e/8ogfAsB+D7kNDYXpTNrT/1faSnV24bSOgBK3IRVqQPfepehT16uf/IRYF2ihhkIHmlJMVdp0AFu990fPlXXuH5Lz1HWzScdiectqeoEma7M9q2A51slK3uxDwxZFWvMNZQVAXa6IEq3BWWWTUnrGJq5T13oPqwV9026fmWNtu8990OZlmWhJAuin6qYP/caMtyucJojbUG5xymt8dDIASfY8eZeRqwzlAUBUXhsNohrRCaQL1sCHWg1BVzt4MLJbo1XJ5dZXW45vZrt3ntB6/z1o/uwhskYNYpbORWLs0GyDKe5vxRyccGpGoIgSkiPlVR9WDNcVcAJgiXgD1QV+HKszu88PILPP/FF6mLDjNzKKOp2zVdaNFOg4UuthTTgrpb48VjijTlpPUtdVMTQ0dVmLy2jRdXGZbxoiwH+/c8WW0/AGHMJX9eYox4n+Y8mcwI0k8TsYXFlgYfOrquIwZBq5TdUypVi0kAZx1KFL71Q+Ncva5pj7s0RdDspRlQpiLUkfu3DvnJ937K2z95h9XNkKrij0nhot6+7P2E+2wxMWqdKNz7MUAflXxsQJryXQUOlz09v7FRrCSbtSCFOvpUWkX6BR6YIewBN6C4OmUyn3BwdZ/nX7rBwbUDVKHopKGJNdFETKlRFrwkcwAbEVMn13Rklow45Vg3NRstfa74Jc/8fNQB1VoTQhqua22aqBJjGvPojMN3HdGnufREsMpixKRsTTTETpiVc4wYfOMxylLYgvVqzdmtJYc/PGJ9r+HWO7eob8rgedORajhdPn79Mn6+Kr6vQx8m+qVf8xSkWRJIXRqlsvWvJznfpq0uqxJXlSwWZ4kpw5BOQjINUseKAfbzawL2Elx+9hJXnr0MTjhZnRB14Lnnn+O5l5+lLvJocnjAxhQFRbHJeG3+kkQyHfd43v0Dv3EESmMMMUaapsF7j/OOedhhqmaUtsQoi197Tu6fcnTnmOXRilJXxCZyfPuYm2/epllIAtYKOAQa1OCYNGwyOD0Ah8cqAVwXaJWmEnq65NzkiukelL2mH7/2YcvHBqR9MqE/yul5PxszeQ9VWRFCZO3X2VjfeF6VcazCKcYARtF03Sar0S9nvelwCcGQ2hgUcB0uvVCiLmk6sykVHJd+o+Bzn3v5QZAODlQcxho+TERkSys1TcNisWC9btAtlHVFGUo0GumgPqs5ubcm3AaOUTiEQCra6AHY+3nN+Y1tbtYZClPQrjvU6F+f3u6nTg9APX9u8kXl/buzMj8J+diAdAhHjQtatjzLzYElP5oWUyQKtW9IwZSYA169p5gyHREhKLATqFs26d7+vn9csJ2q6/erl/k5j+p8OOTRRBzJEewxoEhAW+eg+FjGmo/R4wxMJTqNAR+lbiKBYDtweYxkJ8MwL6NJFKGbOvbRT8j+tTW0vr04VAepKi08COAPQz4+IO3tzFE/9hZINSk74SwSIHaRUY0PlS6xUYbgWF+Z2tEh+Wz7PKosMxaizKiE0bINoLGo0f3D/vZeQDo+/wbIE/iApO3HHRT9tvrqoABOOyRIdjETQPuaC6sNx/EwDS0bibVpE7HnZ9CgE9VTem38O2JewUxKRX9UoDwvHy+Q9rOn4JzBd8Hj8xf8sLydC9q+118Y9TD7/Zxvv3W/nRaQ0e7EMZvG+5exZt98/eb+oljl+D39d5z/zvOPL3qt/56HtWt+xPLxAWl/kh4ewXn3zz/sBPf3AsPcQNTmnpT2LfIE5M3HLgLlRRDNs0AfEox+b/sfHgTphe97yOs5gzM+fMNPv2glOA/WpyB9d0kY3e5XfUBhPOwgw7a5IA+5DeaDzgtlnj9Pn087F8Qfbf28Tt08lrw7qbOhb2Z8v9K7LkIYbSnZDo8EWX8fwYa+Jvi85t8czYuU8pbJ8jGUjw1hWSL0sbmcbHwwR/9y5mOAzKPswwsA2pev9cm6cXygd7PiOaNSHvifB7UQQPQZ7D/bmU7DF/tysTGoYh6DGfNvj9u/fQRSnWsrNi/39vl4BRhfcP1L4+Dex08+NiDdyIMZ/01u+Jwek5FWCCEb/vkzI5N0bO6l+1wFNHw7ue8mDKRf53bn0Y9JX+xVipz/TOKhkikWe4GuHkMoHwVhuB/LuQDZaGfTxT9utVSjT8WP8Xr/sQGpZE0mg4styNZhPC8bMKdHBi3hQvtl/FpkrGWSy9s70e96enqv+yK5yPN/P6KhC22vJ0df2m948/82zPpfk6xi2VoJLnrnxTv58dShST42NulDT/I5z377LelDveuzTbA2tiI3uav0sQs8f8m9QVublfOb3358fn8l7cfPJH2twvnoxrve553YsMw9KA/77Pm/f0xlW5O+C0jG1+W2SdSP634kos593zmjSuL2QX7IgZOtr+6Xvx6aCsllXz05wnjpzEOFNps9r2KFkU03/t7+G845Vuf2UQ3ZiPcvQSQ3Jo1/6PATH/Ha6Pe8h+M3vPe8whYe/My7/ZQLsfGzy8N2+aL14MJPjmsH1aCzNkNQI9AijMnILiwC7lXQ0ETV+/R9SuXh8qgDsal33cCXCwF28cK2Ocfjz28/uki2L8uffc0X4nbvz8M2/bNovffyGTmH70dFUs5dLOMj/7OCtV/nLtrVd7dJ81Umw9ON9mKAaXo+9pXfvUp9/LN67dU3YL9/2Q5YXby1ix5vf8cHtc3kg33+Z/vp480/fnmYkX/Btp6U7bgB6fgcP2THev8PGJG1bj6eaPPGCfH3dgknesk+XPKHUx59ibzXL1EfTBV9gD04rwVl/OBhmvTc55Im/NnP4MMu8HOEZXmpk5EeH+/N6PGWmdTjMYw2IiOgXvgjt42tXhd/zG34Jyj5eH1wpD+GfXmXr3mIAxYfgPrj2eA5ftLxI0EkXgzUi+yVrGbPs9inv5238Prnm4DQx97F/BDkUSGid5fHcYFvuygPLR+9ODiSHNMPIg/Znj3/995LTo/Vg4WuauvND2zgwRDRxVseDmlvu8rG0v30ygcNtj6OC10NZ204e4+wPz+M87U1Imdj9o9DTPmxyHBlXej9yfjnbYY2XKQnN1Goc8aNPNWnHzd5ryAcNO8TQO0GpGPQZUCqc//GIjknuQ1t2Nia23AbX53Dd4z/+MCLT+WjkvdzCsbnVCEPNxE+gDwYzB8FdiUKPSmE5hzJ7cjN6SvhQ67i0TqXw2U23xRk0rla/uGi9DAx6kMpuO17d5S64AIc3T8psTbzXoVAfAiB7EWiUFt9R+/XGr2oTfn8SqcAo83QLRolcQOkduqLPtef55/tmPVqTWk9FF337SoXg3Rr6z0w9Uin9gH4hOgEvi4F8vM3xhghjJf7jbZ9qD0ehSBh6FTsD6LWGq31B+6xsdYOfUbDNh/SUz7umOxbe8f96D/r9vs+e2Boyuuf9xHn9HhzAZ3v3IwStzSWVun4dOG9BVrHv3+8DWPdQGBBX3EVGaghQ6700kqhdGI8lP7zCKFtP7BFfb4PDMYL7Zhxtw//x0TnaHIJmNrKS2/4SVOphgcTtjQxQk4pK6w2hNyvsOkKkYdcGLCZfPf4RGmNnDtBF23nwve9m7yHXe27RR+xhxe/Oup/f+gxUWnlepSML4jxPvXMLDGGLS2iRp8Zf0yp/LoarTYCVr2HHM5DpI9gXvTxi4P5W+/c1DBmdtBUdakiW8NMz+eNM9AT9aUQYhy5UWN9+pBf9QSW2g1NzvDC0Frcg1JlrR3h/QH1PeQuHg1QHnqGRcLmcOTjrTIDisT4gQL5w8oyTgCOnVgl5E3RW2C9xhv2J9/7+LDL7L3syMN/wXZg7BzIxvxPgqCsRvSoR2HM1jsOffa3wEBglrj20/dtfP+saocw1AXLbgaNUgr/AZfbItPchN5s6M2K88tfttk2xRtpyY/vZie/B5yMl24Y2b9jgI4v+PMJ7TGQ+m2ev71H2dKsig2R3Ggl3X7/ueuhX32NTn9r4896rYxW3gf9hAeAvx1QzlZSXwY2pr0pgBIZmuciieiqyxvsOyfzTeXBYgxAPR8rlcTjFD8eHYo/k7wPkD6gVfvV6IPIeyqKfQi/k2K7wOXcyqpMtia23fnHFzDtldq5/ddajzNOm8qmjUOUF/oeoAUwBy4j6gD0LsSSlK7vgJ8inJB4huq8QZ00kxVL6PoM0/lfpNJeKkW/tuiRlxdCmgP1WESpNAQ2M9oN39sv8yEMGlSPqHDiYyJGuMhRc85hCkMrmU3vUa3Ruau255IKIQwtz+9FzjulkL7LThxNV6fz3AMGRucwg1SPbucB/QGBWlYlsYlbDmqMEbWpQOrrmDSaKYJJ3Y96BVVIhGFfQbgCk+csu8/tUR4UUAW8XqFazfGrNe0d6N5u4S3gHool0CTzNV0Km3AWvX2r8+TW3vDdBS4jHJAIFTywNvDDkAYGhMyHqOPoIKnRQRotYQKISUOEvogwJ60EK+AOaWhaQ2KczYzHWOAAeAZhFzCg1gb5dlA0o4jvwIM+Al2E3rCJfT9L9g+1yatIyLW3WmAPeJbEYxVJrCqHwGm+0Htg9E7tHnA975coWEoiIDtCcZaOc1ox85ooMnzUK8AYlDJI12FIZLvsA1cQruWdXZO+sz9/Ix+DisQAk0njKEZ//yArgZDO8zFwE8URmJDCn7anDRFaxCYyAal3RJin5djeVFxeCj8P0z8D135pzv5nnuc0NNRdw2RmmRSaRX3KpWqXuJhy+j3P2W/eg7+N8GoyAcqS/391b9ZryXXl+f32EBFnunMmM5MzRVKkJEqixCpJVapyV3W3DRuwDQMG7Be/+QsY8JO/gQG/GP1k+6mfDNhPhtFu2IarG63uRqs0sSSKpDgmmSJzupl3OmNE7L2XH9aOOOcmmZR41dVFbiFE8twzROy99tpr+K//oomChIjHUmGwmdTlrJK1aVAAB8jf/0f/gN/svEHcTyzu1AzeG3H4P9wUrmN8KjESaUnYTGJW+SHLULMW0LXgWCrScMG1/+Ya8TsNUgoH80e4/7+fcPiPb2eOd4dI0kWrwP5pJd/6b7/BzdFvqVny+MkTvP5fvgm1qpSOIFjZUcK5KtWOXjvRqJOThTQltXMHrqKOkWQD7CLf/EcvcbhzhypWlDcq3vvH75P+pawXvyOOsCqg3/sfv8fH4/tIU1EuLGevf8TR/3QiNJhR4ZnjoFFVaGNkmA2rWSbRl2TAOLZc4MQBQ+RP//u/x51H7rA0cy6nPX75v/4K/rc8gfnwq2RALSt4BZ77r57n7LlTzsopvh3gosEZpVe+yGgdtKOCrY9H3P3vbgivYoroKBjjzxlDhtyapjVCI1QJHo3CvwdX/tOC9mstR9dmnGzdYBkNKYAvI86vaHag5gy7c8ZguMd4cIl2OKX5US28DqujLtwqSNKazLzEvQY0FkR3Kssn5pxcO6bZb0mPGqrtIbwI3ISwaim1my6mU1ZxDVbpMx9ZcCye5KF+rubs60cED+bYsrzUql09w3ijjMQxs/Wl/ZaTp044vHSIWNg/nOt7M4pClZsa4xHWWtywZoz+lOPPoAInoPphF06fPuH+lUOqesBYtki7smYQFLNmOXHANpw9OeX+wTE2ThgvBxhn4LvAHVhOu7Pf9fu1O8H1mDZqn0lSzZVJ3maPLZk9s2Bmzhg1BVzN95fpWg2Q2vwAB3By7ZSzF45pRi20LSwT1aC4sJA2DpJrKbav6klq6IsSfafHDYKN4Dw05h6U9wxf8eL/fMTBfzJm7+9V3Bzd5MwCaQHFAOsrmjyBfSQqONw2XPrOHoOtS9zfvs1dcwK/QDtTrKCWAOJzVwowbQ5VdQ6XB1dYSl9icJiJZfLImOXL+8x/dSQsoomtxYnBhtzASho+VSo2xmAwoK4qMDXOOYwJdHGxkDIFZOccWIv3nsJ7og9UVXWhyd8c1qJHvWyYKU7JdYejId6W+Ko/3D7psQd9vy0sbmix4vDeMrg25uzrx7R/pVTkRMmCrWZVQNa0o7kbbvYCeq9+vDWmGJYUlDjxaycq/750NmoBOP38oKwIBEo/IDrV0Bd17g0CyXPJ7XHW3IYEJSU1phPSbI93ca4BsIfwg8DT//llwitL3vU3CZ1xYyxFHGLDgKZtEe8w3rBtS9p6xTydYXzg8rP7bLHN6WxKXUfhOn3j3GAg1vlUbrPK6+xSgSgtoVGOUlrL0i145FuXuP7EEdyB2EZKCkzStGDoz8OHC2rbKkFtdORU5ENCJhoIJKVETJEY+YOzTaBCes7/y3ZYCIEQAyRDSO06dAfZK42spUqbwS3jMofmGopxYPupivuP18IKwwwKY/RYzwGXANluV6/HsZHcNGALTxNbGlraGNee9gaaUkCFNGjnbWLmBAiJgoLWBOJnUF9+5tyIg7ljvBjAmf6utyWrFPGd7CsNvzCPaPvFP4Ldf+hJryy5f3CfkKkFPUO22SfeN6zuB2zriVUBVhjv7mAHNUf+FmdxynI4Zfer+wz/YofazOD/aLRrBRAlqB6PFp88FqGVVtckN3uw+agLtNTVku2vbOmR/zqwStjgMQjRhV6wPqv7yDrFuBGvzJk9Z3QHpq5RhXMqBL06+cNHF3U6952iG6YNrUYcaM+FfiwWIxvtDkoQm0hmRSoci1Szte3Y/so29589hDsIc4yPgYgjYbSbjclzI1DKxh0YIEIbQ9/Z5Zz33tkKDiSufYdhVZFcDTVMyhFgqO2M5C4WhfHNgMf8NXbn2+p8RggiCHatSQX1bqVI8DRy8B94iu8NuDm+yQqggjJNmJztwIeW2TtnxJszaAxUJak0zB8v2PvKgEuP7xGL26wMHA6PmHztgEfco9x94wM4QbiLeukWSB2E5XwZntiEM5mbySfaYc3qYE75ckXzk1qYYyToZ+UzkgGb41MD6QonJ0o8f9x3fU2tBZN6jvs/ZHSJnX44A17wubencxZbmHNBdYMl0wP0H04mgo1gGkIZCUXJ5LFd/DfGhDfmcAgEMqTHIUUBKbeqi+DY6OOcH6uJ2qqzaz+kE8T6t2OOa+d2jIV3eLE4C1t+xN3r97i6+wgX3dBlO2C82CbeaBg4CAINAUuF78gEIrDAaBz0BzD5wVWOnzhh5YEEe+1lmr+JnP76lPirmYaYTsj04AEmcHJtzsmLsPMdz/BFy+oJ/e7Z/hmD58eUPxzR3F9oiKWBdU2UGvv9zk6qaXv+MgN1sWS2dcr+yzvcfv4ufABxqY0YYt7pv8tm78ATaePfP3VkId1MGf7bRGX1B63iIXXzuMxN72RDIDUgmJJulM6JCZJ7ZxHABqappRyWXP7uY9z68dtwHUytvyNAsjlclqXPEnPhN73frJZHIEhQjMUaYKHDbGheAEmEuqXyljANLP7pgsX1hYb2LjIclFdK7C1BTqHIR5y3pfg+VGMheYHnkPF3Dlg8ZjirasCyNd/BvGmQfxGJ/2wGr6HU1w69qYAKd4Xwazi9EbhMyeXLA+4Npggtx+P7PPrHB/z2jQX8BmGJQTpyrag+QaFtpruJc8bijG71YIVZNWP3mX14HBgjYV4bU5efO4isOQN1jHIHSuOtV/58p3FSkwP5xv6hqZTzv4tsCGkCAj3qp40NLvi1YOQMXZcq7GKRxvbhbQAWCUo75bFvfI1bT74NI42XpiyoKvTq1edILdqSFv2bB1s47YlF0vvsPeF80w5sssQC9VmA1EYqX9Kc1vBXwC+B0wuG9EtoRo16eEeYUV4YXxUadXaV1SNmF/iq4coPHydc9VC3DNln/84ep//XIYv/+RR+guEYwxlwBG4G+yuY3Ms3eA/4v+Hwf2lofxw4aC8BEAdz5GrNUz+8Bgf5xtwAkiE5tM9llOw9wnK5YFCVNKsGZ3QxTWWYllMOfvgIPAuUiTRI2fD//eZCYX+ssy75uO8zQRFoQdp2rWmztvtDh+QAVi+kzqgXW5b628asbUG9q81Tvh8xBdRwV+9q7IER3C+OmPzgMXgamRv1R423EEIOgEvP89LHlQBSB36Rfm76rFe3QSLElO1lD3XTMCgqbLRs+S1VVgtNKFz4mmFYYKjJhEvC8fLYeAxESRqXexS58sMDVgdzjtMxVBX1/YY7P7pJ/LHAIWZrOmaFoSWAqfEIFUgBZtYAd7Jf8Dpy8n8uGA8txfcrWmrCzhJ7ZQBfMfCBwJkG32MXqt04YjTtJz2xSXTQkGiKwOTJMbwAvIXEaWOIkFZ8ynJ+yYfhk6BmQbuTbORBI2gDtckS85jA08A7uiliCpl3Q9O9G7x8D1iPJgedNRy5Dn9tcCGsGULAiIKGxOGj1/3SAu0F1yCbPp0d3HVdTEgGwgsqpE/DY3+2TTM+hXrKgB3S62es/vkKXsWMp1DmD+MilEJdwAxMQz4FljCYe3gfwz+B+Y9m7Jxt4QTSJGAfFR57+Yqm4cwKV9jzR0sOfXibeyoJFDmxZ5KhSZHhk0P8H1XwGOT2lZoh/ZL3FTVom53z0iObb1CtF84jSVIG9bTDBdVTnslLHh5DKMlhPYEMiO7CdT2WY9PuJGHYENKUIyz976+FtGNJsKIdndd4g+piV7TanKLRvaLbUDvk2s7+Y4LwHIRrC5ZpipMBg6MSfgr8BjjrwKe58a0LfahogfpPbQuFWCbsMan3NAf7E1j+esa4LmhNQ7qc2PvmjtqVBRif1hNlyz7E4Y0jpdxQCwcrGNltmibQTgJ739qF54ARggVPwXlQ9pdt5D5Q54Q0V5B1abU+g9ZF2hWOZlcwrgqaYoG7CqMXd+BJdP1NBq5l6KEYWQf3N7x4I7mfiySFIuTLbt7PBimawhYMNjls8htOq7nYJQ5aTexoHy+QHDC2vQt9CczLcNscYpLhGldZ/XIJ/wa4B7RkvqcWbKPdVvNno4OV0c2gfMUWx0ioR/AGzH+0Yns6oQ6RxWgJzyT4CjCAQJMdCI+RYj05WI2l2rybj2CbXWwqODNTiqc8fAMYo00PKL/UQmqyQPRC0YdR5RzPBgKVH6BOZwHBEU9h7Me0dk69tcA+NYBn0H5WDkpRn9aoNBKc0JoNTUqWPdH3WNnQpF2r5/5G9dIGErpzbNpw9ky42AUUeAocHekcNoLthNQBV+HKd7Y4MpGB3WIy3Wb11yfwa+AMYyI5MBzWExbylUpEHDhwE0dNImLZln3hIww/A+5AW8Oiqpnvz7FfRVFGAqQBRsZIl9LK5lGUqPZ+K3AL2tPEyG+xYEG9U8O3gCf0I65nif6yDtWkdrPtYz5WH2zrXhiPlQJiATOhvQX1dEUSmJtT5IrHvLAF19AoicAA7a+tciXr6ED+Tj3JMxJuQ5OeqxI2m/cFYj5N+4cLXZaEx2HxejTaHNE3Md9qBcWVEeWjlwkeBnGP5gPg11E99gUgRf4qwURyHt5APaKQHSwjsND4yJKGmoQEq+/7CO6+cQwRGpM4Hp4weM6pTemgYAvPREhrUIREiLHFOzSyexPuvf5bBm5McJF5MWP8YgFfRXP9uXHWl3WoL5LDTef8pA0vfOO4d8lhpYRphA/gzvUVGG0JxL7n8guPwlOKA9AkXg5jfBqPaT7urWzIr6zv65M3umn+b9jRAk7kQpcn5kq6rKi6m4GsfCZIeiQyr2qwULQVqxsr+Bg1ZkOFwfUtKa0Bl6AQT4FdP3NCPTzTkmiN0OpGmUHzFozbPRxDVr6huOrhEaAE67sbif3DSnTEZHAOfGvV5Pgb2FttUaWSOq2oHitVSC8hNSvV8ggdZnUdjqzBQbBJl0r0iLIbAiFr1bG5cpyTmO71/p+f8nfZXMkHV/jBsf6u3vZE1rBFA9JDpui1n2gJJ04sLCy8D7wFg1qnMG23lE87eNLCNtLQxQLOP2N/3BvANL3J0WNzLZqL34yD9WaA9ju1m/1UN53/z3kBa5A9KFIm2pyRFOAalN82nNp72GFF1ViO37mjbaZXnUArZqnNDriatIlITcsJiTmmBdcALhGZ0XCiyK1T4JdgP9qiXO5h7ZArz15R0OwAadwxMDWGhd5xA0aGWD8iBUvVOrgJ/Brir2ZcanYhwpGds/NnA7gGy60F4gOYhGNAwYCh01bcydZQIo0PROswaYAPFUV0vcEvm73YNxe0X9ROtQgPFdB+PDj9D44HP6sCGm2DmIiNORVqAZswya3Tkx5c4bDW0NZz/KpS8PZfweXjpxm5HY7DR5xsf8DWn23BS7CqIOE1Lp8EooFUqLOShdGUc0WVxdwWMJuBbdGu+2v5QddQl73qANc6wrKh8LavdYvGXOgKWGoiDS3OOCo7pkwjvAyyAtsDe1UQ32JFSPOGcFrDHEOb7ddu7vtgc1enFEimVeEQNByRgrpptJiE9lKfQrgLZT3EYGltq0H9LRATEBr9sX7ZHMloUZWPXs2G67B6d8Ze2qWIJQyh3QvwdZASDaM50GSiR0JSmcoTHo2QsBjxWPE9sL8T0l5szIPCuCGk3d8/VdgeFNLPGueFVI9Q1d4u2bWGs/o8539KsDnrVLQOcw+4AdM3G+I9g/UJe9DgnzIaMx3AjNAXEihcz+VJ099IRsGiRjSzv17rtKnq1vcVNBQmIgTZXLeL/S+ZRLSBZCJRIiHod7rcAA4msHewq3ZdMCynK9rTOX1RXerCHr97yhMa6kAkG8KogJ3B2Z17+AwoCSkxuaq/rWu0UQVmFI2kZdOCkaxJbsHNt2/jZgVVO9DQypbn6isHcBnphLQbaaN0Qis5VHjEbHjN+fd+58n8RRidKZSBNF2dkyyAO3Dyy5uYQ2EoJa50DK4OMM9XcA1pvJ6eJq8nqKO0/mq1WtM5e/P879LVeTkIqUV8wgwMsZS1tr3oed+h35yAiTmMn+g6bsEERlsj7aveOuqzWo/oREbRbnh551bz/NIKKhjd6Np5EdC0170FRdJX2xjYfmRbhdSRc8Sm36nJRJJR0EkvpEtI7wrH75yyFbaJNdiRZfelXfgmMNQbUrof6Z+9MPos64pVMt5ibUTJl0hQu1x/j+oKKAbzdajulYzCgLqtqUc12y/swlcNVLqUFvBC9qFlLfh4krEdJvq8DdpfvZFPoMVWFjtytD7jXZ02273I1Qt4CRSacoiZeEQV5AhsZTHR4oMnzKLiPhPY3jXiU1dxXZack0UbzoZWoOr3sABOoYwGbxxNigz2trQXvYNou3OZrElbko3IpiZtgd/CzZ/dYS8cYGtgZFg9uqL4rlHsgYNI22sJK+CyBPZlHfk+04anmz5hk34BRxdI7ypoRVSbWvS0egP8h5bBsiJEmFYzBi8Mmby0q/HkXBvsEQoE2xvkIFKSjCVuatJPmN/56E/QxhVSCitbc5amWdOCDf5C1zmcptqNJBMJtHgKYAuCCbhkMY0jzIMKaYTKVkhUNd+ZNOsnyGPj2NREuwroOSHNRz7LgN2yNEZwk4HmUq0eH72faCHZgHSatHMcFBtA8+oU/x8WbD21RSJwsn1K9Y2K9skV3ALqFsOgDxbYZCCJMWJls3FZWgcHvxzRq25+oQfEWGu7OTd8gMx+dcbkByMGT1nOihp51DB8Yczs6rHwoR4kVlLOw2wIKSUJS7LnEY9dsQQCzhiik16TJpOYNjMkVVpdO0baJlxsJrMm7qsSDGAjIQqeCcKWxtfUJnXUs1aP56TFZgmL8tr/DsLw7FB1Aix5/dWjxHCKxNkK94gB72Bc9kKqRTRrm1SykOpE+U5Itfz4XeTeL+8xeXTCYbiN2XMMnq3geeANhBUmEkmdw5c6Tbo+03sUOuuf/cIf99kU6m3RzRr+7KfWP1/K9J3A4MkBZyw4G8zYe24HXgJuq79kQloDn3s7t+iPezHrCbFklnkB05XbWBCbaGloU8RtFfr9A2B+wWlsULD2DdZl1NZAFDxDYARikpbiBktaJTpyB5PWWvH3mkfTHfWdM2hVAAWYQZw3WFNgSo8MfLZByO/O55FBBbRzzSWHirpj7Q4c/s0dnvzzazRWKHbBPu7wT0PYBc6gTS2sHgx75rKJLKDnAuVfhpFjpx3tENDBDekLmd6B5Xstl/5kDHbByp/BtV3sSwPSv1oJBSaF7gDJQwDxJJMdpw0563P6m/dhNQzWYTdG45GmqJ/nwl0rd2fbmL82HJ+dKtbYgPWW1EQ8DqpdS1Q4PJWrOKmn6jgBrQRKbC502xjnz/7+NQld5VYHEjC9vUKCdrrEBEs0QutFbdIurLHhVgqSsy+5uERQkoliCzmamuaXS1m8P+XRP7/MTQ5ZjFY88cePcv3HN+EOpFmb63LOWyNs/ML5Fz7tgb6Aw0Jd18rwglM6zK4uf1nCaWOWryHTt0/hjxTuOBvMefJPnuaD/+83MIXQQpGz27mpM6XvqmEfMgeiyLTQRijBOMN8tcCODbN6xu5fXqEoc0hyo+rBbnB5nZycPPSxto92GE/HHP/rU72xAtKq4ye1KOGUy7G4COYcoavq+k1G5/PraeixgJsfgQz62jhLMztkwiDOEDfrujdpC03e6WLVHt3IZ5tGMabcheV7C0bfmMBlqG2Lv1ZgXgD5DRp2jZDihmaQbGNl585svN7J7JdATB86rHjSqoH3QT4UJt8YMhsnwihgHrWKwb2OtAtMkUFsfewzSt/26PwsrGclpfOT5JyjTi0xtEhhmI2WtK5+qJCy9XAAkB8U2KH51M5iGQXlMidnvtENzknJ0FO6hNUntM/GCw+ssGICzfrBMp4gidbdhHxcIBoWMRvazQi4ZDlHtGAhhVaPlJuY41/Nib8NjNkBscg+bL84UtBJqd+tyZvUC2HXYJLun52AfmliUA8fxuVM1buw+jWMDwdsxRFSROSyMHwlg04qrZ9M0HtJKTRYEewnLKA8Y2ZdZU0CSVA49colJLzxOClwUuKpKMyAwgzwVDgpcVIirX34FQxVWX0C+AJGNakxFmvdxl83j/aOKHcjh3tuMTcWN/+t01AR7fXZP3VUG1eMURINZ/qb8mjbx25YsbjkIG1kQDyQGioM9VTgTWg/aBm/tM2Cmnm5ZPDMkNMnFvBrpKvDEjV3N3T/ObSP6ZyqB3XIl2oYiD4pMv5YTP0rxLyfmByMOCpmTMsp+9+8xMdPT+EdCMsNDgADJsUspJ1G1dErJsn+hU0QdE6dxvvwYvGtQcRj3XmHbrNCtzLlQ29/2A6QeuNky3rEiNOlM5Lry43mkPuYoSWD7sxaSDduunOpZP0UG3K80cZxQ7g7Byx1sUn0hlRI1++zyeKjJ6UOFQMUCE5MFRyhjsQbsHxnwc6dA8r9IXVRM358hH9+RPibhRJveZCWHtqzFlBZg3uTxlO/xKST+fkWMKhgUcObsHptxsHzu8yuOU7jKeMnH1VAzs8Q5piwUSptJfVIzk3e+9R5+ib7F12YKBlM1Ja/Q1NydnemJ7DwSS7+/B3OP7xLaDoNTO8uej5bdRLV7vZdHUGKCVyugNlAvkh2qz/dHu1eWtulnXz3b7FmLdwWur7HCdHaqnxDfv1I+tYHNWmHe7W5hEVgdg+z+E0Q+/6ccmvA0h8x3Buw/+wBd59cwEe6GBGg7W5yHX3YDMEoTO6hc/jFH91JYw3lApqPMKevNbL7Jw3lY46pX7Icryhf2qZ58gxua9CkG84oKl+Bz+vv3NSkGKe1KgLeFtRRS48LcUzfOINjsJ8RJk3x4RMc5wHelT6qpLaiQvc8ST/cGcXGCqYzTAx0cY/fJ1yzmbTpRcFsaFIL1jqMsaRNMoa0kXLvNKlYbHIKps6f7S5DpAJmK+BtmL17wqWXHmOaalZVzf5jlzl96pT61TM45ZO56I377W7WykWptr4go8t9h4YBkJYQfgOn7x3BtwYwEKZhzpUXH+PmMw3xtZWeML2iTGubdNPu2dCkCnPSf6+KinmbKAqPNBF+ArwDaf7w6MBntVuexilyC1hiOtws0kGFEki0pOgRWxKtV/RRx4ffezwbP9bn9F3eabq8Ha+B/ldGVnefNWQuiMw4IkmjCDliFdiwhPNEKYwLtZE2CiSX6/CBklRcFy6fbXNSGZphi3ncUn5lQH1wBvdhOPYsJVBEh0uW4FJOw/p1+MuEv5UeRJ9nSHZmzm0qgQdvbIPngV7ddXHkpKwlNkW4CavrDZOjMf5qycpMGT3zJO6Jkri1klhjeiWRUu80pU6xdN/f30deAAu28IhYXPKYpdU6uFdRkPyDSuH3mNe+RKaDKCb9YE+009yZYd0uwU1YJI8bTjTNhQKSI+CzzUwElzyOAbaDHXlVhRYY9M/XwfUyiVSBUMLulQOaZqWQwFXTa8cpTjMdG7bCqhDqQpHb6FeZooKZgVkHmpph+Jct6V8ds9sMWbLgveEHbP/FQY/ab1YBWhg2JUXwRJtY+YRI1W+SaDds7r+DISjMMxp7PmwnrG3EvJDRSl9jZDvJjuhR2cDSCI0HTjDLXwSWr644WO5QjgzvLt7g0b98HL4OjJGO0mcoBifq6EZjz6P3k+ohS9PT0R/PznDFAJeGbKddTXmvUOLf5QPX6ve4lii+o6bHjUCiYYVloW8wqSQmbd5QDEoN4Rg1QwStiF1vCIfJYP/NYdBNH4HeK+mODgOMIRYR4wSfBJltEJh1VKnd4hghWL16eFlUBY9zylFpUQLcW9C+NWW8HJJEiFuBk60zeGkEW0jMi+uTVTQ7SYWyw2k+EEn7uxh9oMHwCfPkHKGi6fTLAx9O0JWA9huuBT6G8GFkstCKRbOdkCsJXnK6xqW6HdKGbP6YtSbduA8r/bkJ2ekVMv1kLC9a2vTpVxchRNltLFNgrhWFJq0oisB44pV+3IBYt24ikrWeWpMRQ9QbVyonBI2/SXZwjM3o704QtiFWAecThUA6bpRPqsuxbyxEvyW6iEAW9hRQU0Nsb1uEY8yNt45J96BYVHhXImXkmVee0JjpABghyaYM1dMv09QrvXnxpR8C1mwgRBJ65L+7gFNDUZd4PNV+wSPffUJPywEaT/4cHfn+XQ9LxDDXNJllhStWjLa8pisNBLEYV5C6eKcBrBYuQ8QRKQSK/IwtrNvm4KErU86sxrVfYItEKQa538AxEMjG8e+YKAHpdkty0NV7LyFch5O3poymY4rkMcPE5JmBMiBPECoIdiPIZJKy03V+wRd3jT7XOAerNKgj8jacXZ8xaSe08wYZRXa/uq1H/pBMbeSQv+vj5CHDEoE5pOkKZ2ukmFNORCmhrYamkpT0W84Y1f02ILRY4hojgtOjqtOk4jBkIR2BuQSLckayLUU0mHtBhTR1dtf5+NonHAiTbXfJAhrsuuDqEKavNWydbFO0DgYtp+P77H1/qFWpHlq3bnhmSIjdKM8+//NfviHZEe/CPAasL3oM7uEv77K12iLOAks3J1xewZ9aXWfPeRzpF2zYrppzevsYY1tau6TYMdhcyQkJEYehVMEQS8cZJJlbRa2AjThRF2ONov/tdTKG16AZtiQCtoFw2MJJd9T3hsjGkE/8p77X0TFe9JWVcwxvQvxAqJoCXOS+u83465XmrIfQ+NDD0AxJ63p6O+Mz4iNfkmEBkdT3b/NKoKWK4NUEd2BiJizTjLPBCft/fElroLxSxMsX9DhRIT2Goxv3EZOoHdht2Lo2Ukpyq+GiAg2s65YjG8/rFkLK1+bWEeIe7QxUFnZh/OQWaZJbOM6F9m6rxBMmIwM+bSdvTlzqIllaoEfS0IMV1EN8B+7+/JByXhBizWIYSI+38B3gCtS+XYf/RDbCbJyPbH9Jh/Swypy9XDS6kfORf/jLe1wuLrNo5szKMwbPlfAyMAYZmHUG8As29LifQn13CckqKdrEUl4utRyjAAi4fKz3IQ/9NMHoZlUyFKelGnkIDUINgwDbUD4yRCoLwcHckk5QwImB9lPP20+fNG98LilQrKntSks+xrSvLaimJbIMmAnU2wuGXwcehbpoSTbXPoloHDdnb2WzEPBLOhR4pAFwk4yGDAO6QLfh9LUTLptLhLqldivibqt26TbIiC+wkAbgDvA2xJXDGLgzP+Ly848on1ABw4nBUjNAGOOourXM9mdwJhNHVwoGiPq6H0YoV7CHbL18CXYcZ/NAxZjlnQb5ML+3dBo5eKCf5MNEphUt0jJ5Qfrwyxy4AR//4iMeGV4m1bD0wpN/rF7+6MoWrQSk1cYH53LUF4xDKebhQh/9tz/Mpmmtc6MEEih36F/DvTfuM2ECBk455tK/r0f+mUyJm47lw0aeso6ePYSgufq/RWvJ5ipMwymsDiOOEj8aUFyu2H1xC3aQJUsCSwwthnZN89c5Sd4SMz2w7R7EofXYQ+A5OHjpEkvbUg4K/KJidTP04SdpNmJQGwpV8v+v2Yof1K1r6XAJqA3chPrtORwKzubYcLWE70BdtooUAlwyaxQUPePkl3fkqdBlWTd+t106r9Omb54xXo1hCQ0NzaCBlyGMtfDxD72HdfOMz389bFibUHvuENr3IlWzhXUFcZLY/+Y+fA0YQe0h0WJI6ryn9Y2RtUndFep3efYBsIvYbw6onh0wTw0Tt4+5X7J8aw73WXvnD8HDitmgPqSPcH4ioG1B+w8dYfg1NB+27GTnamFX8F1PM4zEHCtzyahg59v/RDTh9xyfWfP173rY7n46EVXElwM1h+5h7v/iHuXRgEk7JrWZO+p7sKjm50N0FxlCD9O7yPXQx+p32l3gTRicDDHBchrPKJ4p4BW0l+UIVo5c0Z4BIV2mI2cqukpp06n+EcJLMP72kNnunFoiQ9ki3QTeRvO8HTTL6nes19z0gigb0EEV0jVoeVNIhjbTwLwP87fmTFZbDIBFXDG6MiFVgWiVpc2LoaNe2twAF12cv3NZNRtXFlK9pbwTu7Tp67B6t+aquwYraGkYPDXizJxqq6Ev4LAWR0emzxtQ3vSUoWDBgnA1sfX9TP29hbTlGknlXZcvRT1+a8A5Wse6ZeIjwA9h8sqY6faUoipx05L6/RY+AGrVaJpH3QjU9S445717k3EtvfpVloteIQr6LPdh/kaN3Lbsul2iwNLVUGi1mgGlDurO+C569kWwK/+QYclHnB5l3dzkDKNu4A/h9s/vst9cwjcWIRKGNctypr1O/8Df78pFLnI99GstOWuTQzjz35xRNJZi7Gj2W8Yv7ag2fQoYKiVmg6K6TSegEYx1tDYh3ZHhEb4Gey8PiE8E5uM51WDI8k7N9N2pau4GKqzOayOcoxHZsEs38a0qSDk4ahRp1X2skZX+aaYb7vTdKWUzxDqPmK6cUvO3Lln60+33dXwM55y7L9Q4t9E6Ic0z1SUsWmCGST9vmd9YMjYTBM3EpUou3M2uH4l1G6ILXA8b1uDwZp2ZuP+LI5aHM3DCsTkhXBEm338E/qKCx/XYT6YrQFY6KY/FRgFpO4Zs+Bpc/rMB42fH3CsOiXaBiOHw3bvEN+dwjKkSPZbq4Zz3co4ORxdE+oRCp4BVYyS9uRr4AM7ebKmPclczrwwKnZCaZM5TbT98I39ifFHlNMfW6KKlPd9VfjbbaZgP4L2fXmfb7bCZspfPMQd/G8N7nxuvuXNl2z6hnedC26qN+BpS/7DFXimYMSXueHa/fcCYbe689672LrmBCauc947o+e5rzfdPEB6Hg78c8+Q/fJx7TxyT2ghuwOCoYv7OCq6j9I4Z0mposxIw2n/AQnCqqg1dxWh+EgNrJrVc5N2FRXC6NEE0cvA+tDfBlwVh4og0gCACSRzBOOgEO5a5tHSVNZLBpBIfB0RWtC5qCnEZkahlwSEGfW9mSwSdj6ZZrPGdGQsjES3JjqDHjAFT59sv9beSxSdHMoHNsK0R7eUpWTX65PEC0TSIdZ84CRKxK5skQ3c1A0VBax1ysjLLX53Jpf/iaW7Pf0s76T4HiKUIxZpq0ij8TUxuLJL9DZf0BFyZwLxaKY3PZYTqgkaThWCC8ol0CM8GCBbf0uQ23Gg87WO4++MTdvYPmLxymblZcHv7Jnvf2WHnvz4g/qJl9tdT4R2Beyh+sEianXoW+DoM/shRfMtz/doHLF3NiAF7p1eZ/3gFP2rhYwzBYPyEs7CiMbqeYymY+loXetiSqIlLw3a1+0CntYSRRne+oAH9vPCTwYRpPFO2k9eQo1dnfP2lb/BW/TYxl5aLQPID2tEQfCs0lSnTQCylWXVcl5MBA7PHMJyBOWNWLOA/A04RljqBLmYtnntP0SlrAVt7BouEqwqmowC3I/wMU96DlpHeiG/BJk5PE+WlS9jFirIptHS2yosEeCvElNPyEaq6xNWBUNZIafuKWz1OLMmsiLkMxEEmui0wOOwqEi3wc5j+7IjLr+xzc3zU+6yjcsLgaID2W1fsXOEr2lTrJq00XFC0jrA0DHZGvDv/EP4jtNHG7IIuZOdsO2TYepb/NMAU44shPnVw92hwaUD8YGn4SZT2+ZbJcxOaYkFjFpyMGva+s4ObeCZ7YxbP1aRbrXCWZ2IH+D74Fz3FsyXHO1OaYaKyTh/6RuLk39yD91CAayiJGfQH5A7GuXtEBVIZnLOYmLfwRgKhM706k1I1qEcIPa8lLXAf4nuB+rcN42sDmmrWC+mKwNxk0LU4hhQIraxIhhKBFW1d0xYtrWkJ5RL+Y2ABWwvDsBlgxBGN0PiW5BqcVWUMO1T1iJ2ZwVUladCQbtQsb9yXcITRFpAWQgILg6pgLsK4Giv9+kaG1oqWgPcrL2rW2NyoN5HWQd7OZDKJJJvKWJHKFofR9B7chls/+4gXXvkat8IRUuiELtsFoW703rKGNslDrPv4NwKFOCRB9JHi8Yr6TxfwAoyWwwvJaLQtaRgY1AUHh5f54Bc3YQVhuVrnCSyOSZpwuljC65jFvz6W8eNw6dtDpruBpa2Jlxr8TsXuN/Y5WBTIUkhNpKwK3Nhze3mP8dUxTbli0QQq69g3+7T3AvdevQc/blSL1lBhKLIjE0UFJ5AZCwpIomS3DksK0sGs+h1voa/FsflsSgTamCe3QTX961GO3jxmcmnCGfdUsAfQLle0bpVXskFkZRIz1r2KhMQpyU+JoxUAxSswrAeM6zE+lkRjSS4hvgXbUppEaCHaLQglZgFFWVFhcJccy0fv01wHFgt6+6CC0WjJ7XSfUOxos9puF0pH+1mSTKNzUMGqqGmdkuL2gPCkm62zLXpIAhkXgZIpSiezNWb+c8RPPeNqyKxYqtBXDdHXUCYyYZQxQZR4QkIf0/bWsZSaVVpSOEP9Tcuk3aVqH162/FnDiWFgPJPZiP3b+3wwualm1CxuJrMMy7bVFVyu4KdweHDMk6MDrry0z/3BMcfLKQymsA1u22GISveXNAIVdge0RSKkBmkdW2mP4dmE09duUf9oobboAlywjPAk6j4W2iSIxP7oahcRVynhQFrGB8JS+p5uIbTdhNKjSEKBMEFgmeBdOH79hEsvP001rGgHde7Al7NcDnAtIdVY7UetI4GTgDeaME1AW0A0K1oHSE2w0PoEXlnpZ512dBHEsRgKA19y1La4Mmr2zepve6cZaQRK2xLrhtov8GF4LixWMADjwDSZZBYaqekabJjG67PGSNcY48GCyNTTdOjG8MYQgsAN+OjVm+z+cJ84uM+yXKGNlDa4iZKaCx5HE4JG8CLik8UmYTGbEvYSlIlZOWWeNo6BzzHK6FktSryrMGPfaW3BrsPuJAwNBoYTsA3cToZ/gdwe3ucxHmHvxT3spTmnTAkIfQf27hsEkBUhtpRpxG7apbpdcu/VQ+b/z5lWE56qDTvI5EWysbNj9l86rWCXnq3tbQWSzDlHhNXLa78gaqyl3G7TRouNFWG5hLvRxN8sxHxkGJYD3COR0AZ8Miqg2Z6UNqwd/Gz7DVPJSAYsQ00TgTKDYZxWJiQn2nStL1QUtSepwcBiGAmUILnwrzsCBGLH4dRAmRwTZ/GmXDMIZuchdBGPLosHWOsY2iFGBBcq6rYhpSYDwTsmS9mwABKIMtE4HLHOUjyHm//sPt/+5suYseMWN5TCPSb1l5TdgwJHiaNZ1morr2AQSpIbcUrBPCy0rVRqkQsyltXiscbTiBA2d5k5BwtIOjOroBC4poF3Mc0/QW42d7nWXKV6YYjdWcKwPWc3DcmaFCjaMbvNLoPDiuOfHnP6/x7BXwO3MSw6LqhETdc5MgPsu8xT1pST1Ri7NDg8HBvt5rpRaPWgdd4tCGjTKpscIVWwWsA7wumvT7l85TL1bMiynTGajajqY+r8m12tQfdFRQPjxTbbgwbjSk7TlDJVmORxqVAn1CUaH6mLBkiMY0kbEqtKGRRGbcPIVcyjpcRyGg/zKZBVeFIcRDWfsOMv4d0EoudQ7m7sWkWXYTKON8FwNSItthWRtnQswoyVpJzpSPQNbmFdhUkkicNbr9C1VnTz/xy4btkpd2j2t7EhMVoNGcWCuaiP0FMt5TqzqoFyUVCGkqVbUq4KVq7BmIsjyVwsGbPDKI5J07ReVGHTJo14Fjgx+FqL8heLSLvE1An57f3b7P/9K5RPbeGeENJ2xBeJ0lp8g7IurwzhMLD4+D6n7wamP6u17eMtTX/aVsNODRGMsu510FBFMmVBPIXVe0vObp/gTYG5buF4w0HIo8O4dIQTElVbOWOIEimwtAH4EA5/dsjg8hXavaCtH0MgfQTM6OuzAkOIc1hh2ttOzt6ILCaRtOOo7IhQB1xKmBixYjBWsDbivN5YlQJewJbaAbpoBVsIPgLviYKPI1iG6iLbFuZw/LpwMmgp7IzBnREcdTtO9aGCdqxi8e5D81bD/NZC8/LvVMTTQKdmO3BJv8Z9EkTDAzElHBZJETnT7OmH//wG29Mt5HFDXbes7tekO6J2fR9jF7yFECEdw8lbJ9Aa5tWcZbkELxTRagbxAkOI1My1L/rdRtelVgvFr9+kPXTU7FFG9SEeu4zU7wYTb8Hh23eEV2D7e5c4+MojjLdG2o9+BXHZcHb/Lsdv3aH5GZqb/whtLb2CYa5xbwnaYKDKFNQGZRXL3eDSvIFbmONfHMrH6TalLxjcH2qLnI1Kwi7dp4owq/UYekrTJEG1jwALTPvWSj7gQ9hVb9lUnvYdtAzXgFIQFLqqyxl8GLnzkyNuh49hknSmcp+kMrq8GIJYDelIPkmiQKosEoW2FtqyZmEcfKx18BpKcwgOY0bI0cLc+elUTpfHIDBst+CjpF9mQWLUTR1FP/tbmP10xglTANzhjHgXlKKw/PTkWX90JpIYPI4tV3JWL2GFOfnRPanrmuXeVJ9xdY/lOwFWUNmSMnlW0ipeNUL7Mdz6xS3aG5E5Td/1ZVG3a9DO5xxdRa+Vgr3lVt8qtOuPrKOzz9A/mljiGCEYIjWUC7iGsAfsg9mFauBwpsSEgpgCy+VCj5A7wF0Mp+BapWLxeBrtTNpXkwJZQ5SQLEMgsKC9BBwgXZ0VM7Su+y5G4/Eb7i8WKNCKcUVpSXalxGbhqtCJfEJj6AQ0DDbFMAe7sNg0QBiqlTxewNYKthDG9IvQl81ubBbDhrbahBsmsCErojJ/5jrGLMlf6sDVsFvDlfxSiwriSd7cNbneXZ83AkwiPIqwiz7bKRoxOQPSIAfjlPcyoIdTb5qlAqLTbtq0rEyELWAn//4O6yYcU3Cn1hSLIs900PeP8/u3WBfxdfHhcwwfn3PY/F11/v0zTNamDwhprrVXausSywRLkd2kFbhZHwbpSAXOcZyPEFpdeBrw0Wej22OsMEsLQhdhJj9Q8lgqShwVkcCSuU/alSR3E6HGdAF01Rib+qJbBaHMac9AIuU4Yh9kN/meZeOeWzQ+3DEeMFCaSLeAMqyfsxO+1QOL0S1IFz/s5iQLcpGrDmJ+3US02tVkG5MEReybW5DyM3Yt7LIjaQW8aDC+JZCqoDDIHNtk2T1LgcNS5OKviJry/XxLCcGgnbSUTrzx6FyXrMHj+R5ccHi0pXsk6Hd1ae+uJU63jt28XCyUr886zN9Tr+fQ4Pn/AWBDTatI9bLVAAAAAElFTkSuQmCC&quot; alt=&quot;ONLINE&quot; style=&quot;height:60px;width:auto;display:block;&quot; draggable=&quot;false&quot;>
    </div>
    <!-- RTU -->
    <div style=&quot;display:flex;flex-direction:column;align-items:center;gap:16px;padding-top:10px;margin-left:40px;&quot;>
      <span style=&quot;font-family:Arial,sans-serif;font-size:9px;color:#ccc;letter-spacing:.04em;&quot;>RTU</span>
<img src=&quot;data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAJ4AAACeCAYAAADDhbN7AABVIUlEQVR4nO39+ZNk2XXniX3OXd57vkVErrWhUOAGNECCIAluDU6TzWEPbaanhzM2M9KvMlOb6Q+S6QeZ/oAZk0YyyVozbVKrOWB3k00SIAiCJEBshaVQS+6xeLj7e+8uRz/c99w9szKjgCwkMguVJy0yIjzc33LfuWf9nnOkoaKnJzuwl8EeWp1fnnHv7hlPi0TBZTD61C7hqVIGohhUzNO7Askgj/lxKYfAQiMe39Usf3AuJIMgiBFcImMaS5bEb//z31Q9ylz+6BHaZLJJjzy2MU9uUUQL08mHlPFUhIxF5XGf/Pu+AiBd+AByzhceIYRIwxR7VtG+Hfj3/88/1c2tVoigWXEJJWvCfAT9tT/8NZbNCXqUuBfuoObRB1cuPvH7IRV4NMt/GEgRlMIAT4OkfOmjGf/iLSHM3ZSZLkg3hMo32IWFOxkRjzcOpxSRev0XrtLNNyybU273N7CHQrThx3xDPxxlgWjK9w8jGRJOe4w+re1nIVfl+2ORsDxfccARhprF7BKLlw44//6SrJmYEq6ZTtn4Fa9+8iPcSbc5dcec6gmVdxeqWtUntxs/9IynCacB87TkvlqQnosYTy4wA7JkeEFAlEoclw6O+PRv/hI3vnoLbTOCwWWU6nqlr33iNcJ0Q5h1NJOKmCJccHB5bMvzvckquA+zjYdBqZ7eBZhyFY9LyWZO0gnBJRaSOHJX+ejHP4qtjEZRqaTGdf0a1xiaa56uOWMTV8QU0a2JoXtfg/ZXMGKHlwSV4R2i6PAeo4JcYCO8572rbll7ZMBynsKR43e0bAJRQdRsN0SW/NQspPdNIiiG/L6ci93dl8fwXqshextdKW6ponu7X/ePuX0+xRaUvWMoymw+w2Hp3IZ7+TbTwxkxdIKDTMIxg9nLFWnRcndzg6OXFtw6u4OfTEhGUYkgCSEjZIwKRg02KaIWMGSBZJSIkk15j00O+5i6UqUcJ8Pu5igOTTZKlkwycct4Rg02e2wy2OzKJrCBfIFz9CxT2VbpsXVK2aB5T2XsGOhB9tttbrnPi5bhKlT2vj/AwONmN2rKpldBMFTZIGeGnBKzxZTTzW0m85rP/h8+rV/6P/6dtJtzHAk+/pmf5153h4OXFizXS+aTGT0gmofdN55QtxdVQh6CjjJGKTc6SKVs0kWa+uKFY8++U7NdHUXIQJZxIYZYUxbMdkFku/gfTLYb6fHl9c4jLl/KjpFk78hbpttu70FfqRQtwrCG+wz8wHWN3DHywz4zxhTJJhLqns6vSIseZigt4jhAX/2Zj3I33sABXeyo6gbNebjY4byD+FeELAaMkFURzWSRgQkU0cJ0nY2PHXIxajDZY7It5gaDLpdR1RtEbVkaLb/DICkl7S33h5NkYJzdEtyvMh/1ma1+0R0zGtGiababfU8ADRJOcmG0UfIBiBE0K5mMdYJkYbqYwmXgLriPf+Zn8RPP7HDGmydvcHBlzia0iNjh4DqIYANoYTKEbMrfyg7KgxgudoGgJMmFGR+Din2ZEMPA3ILctz8Fk83O+dGdXTdw6nsu9E87GTX3i7b3jELsGHW0mYcPopKRQcM8uK6jijWjqtVi8zMwaSYhTiAqs8WUoxdnnHx7hfvkpz9JPa1Z1YawCdSLCefHa5zsLKvC42YntGV85kXiDVfAyHSSweTqovjje9Bg5UgaZKwgIsNu2nMidKcCAFQySYpluHOFPow0qEvdM4N+SCpPWLC5rLWKomoQyaiYrc23VUH3MansjmKG5wE450kp0swXXH3xKiduhcMJzWLCyfkp9WHDsj0n20xGh1xpkTCqhRPzuDG2IreoVzMynY5Gp9uK3R+VsmSSDWWHbV2MUQ2Y4UbNuB8ZVUneSlnZe9+HmPYNuu0L97HHu37afWaQXgxC5sG1fNfS6vYt5bmV5yECWAg5sGgcl69fBv993L2zu1zWBUF7bGM5WZ9QNxU5p4GvLGAH5htsqcGzHM19EQVV7JBjNWqQbIfPPsZ6SUIloWZg7lG4Sd7urlG0j05GJqGipMGTddsd8mGkQS0yBHp1z1BRuW9ZRpttFCaKYoZQjojct7G39p2MFvT4++6Y5XRKHq4BY1DN9LlHvHBweQEeXBs6Nn3LwSuH3JFbJMm4xpE2m6K7sZANRh0GSzKAZjAJ3QYac2G4LNgsiFp0e1OPRzZbVEFNkb6Ilt8l71x3NYUjDSDFzswmg+4UwYeRth4/MEquccPu/FW2YZIHGUs1Dx5wsevH944Ri20cdXfGB5510VPjdagpEk8sVJMKHOoODw9QUbrYE1xgMm1ouzVWE5NqRu4EDTBxU8CxWrdkgWZWkXJATURywmZwSXCp2AGtDcQL4mgXpVysGmwnNH5SHB2byCaRVfF+ggZFsw4K2Aw7Og+3zIeX4wYaw1mgiOxibJSXUFW892XTipIGbcGgYUQEkg6m0rDhKZ8r2idjzKCGzdbgJ5O3qVQRg7eePvZYHI2vSW0iaQQHbt9W2+qmwU7ToJjOIV1FHRu8NNQ6Q42yPD0Dm1BrERW8Gny2+GTJRjGTiiDxkYsT+kcDEFy2+N5jo2VSCckmWl0TtCdqQMQO6n1PdeyFAz70JErSiIoiebR3DVYs1hpQg2oJkyTNJBJZU5F0g+Qy2exJR8GIQQZ8oIghj07lwMj70nJ8z0j3BaIHHnNbF3rfvlShNhNcX+HjlDpOqddTXKpp1IAXZtWESE+iR0Rx6nDZUqlHk7JebkiPieczKuQusg5r3IHB+khbuItIxFkh54wZtyJD3EnNferhw0zWuSKBkoIKZvvPYrYSagw1F3MlD2GQ4hAMMVKRweQawiZDqlTzHuMNNr4KO/DqfiZk63To9mcnSIk4s5W0iFq6s4hpKy7ZA675F6n7GdI7LBbNyqZfE1xPtF0JEmaLzRYfPaKGhbk4aHkRukUl0ywqvnP8LZINZG9QC6YWEnEQ74YsFivDztwLYO4yxh9SGuxfK0UNjnFPGRyunBVjDCJgpGSGRKQIAzMwoeYhWD8wXZbt5x+MGBTpqRgzSjeK/a8DEz/kUbtieDLkYIc3JUutEy7Zq3z65V/lMy/+KofdZfymojZ1sQkmmeA6og/FbVaHU4+LFS6XPK25IJxxEeMF1/PN21/j+OY9lv0JIbYYI7jKsYnrIs6NwajFZLsNeMroTT9m4PqnhQQhdQkRwYnFqcOohVSYR1PROMUBSWASJMi2OAIYLapUCpNp1gEtZIZskt05dnnndKgU+zBbJRGLIzjEYLfxvuGxu8JwMoRBBFXFZMuhu8w1eZFPXPsUnzv8JxxyiYYJNR4ls+acnp5AIAMGj8HjqHA4IA6RtofTRSmtjg2193z5q18iS2QDZddZJcaAkLGmIue8tWOQnS0z7tQPK4kKHo9Ri8fh8DhxGGsxxsJgqpS8QiQRiRrJOZE0kzVhhyiCHf45XPlfynG36CTRQYgMWkYK+mSjazKRnVd9/zW6Ue2OLrdoCWXkc4gtuGXF5PKMSZ5ijw1Yh2SYLS4zdS2d9EQyikXUYWKNUcH5DPJoG+8izL6azKE/wrYebyqCum3eL5Hw3pJjGgLGbHemqGLUfOgtPFHBS4XE4smmlCFn7LApjRg0DrAxYxBjsRaMNVhT8t3Z2LK2eVDTyUAUNBdVbaWgMLSEcwFBBMQassuYeow27LzefXLZRJIJZFO8IKMWo4ZJU9FEx1wWTJhT5aacwFNSsh1IMGAyPRs22tOlTA62GP4+oRLvy++ZbHDZ4pLjlcsfwWS3S4UMDFRSjIa8NPTLRNf0tKYjpIhExajD2YqcMskmcsqI5AEqldmPS32QaZtd2MKS9v62hz3cSfb99KGQU4TWIEsDS5DW4FOFkxorFkkJtZnsE6mOhElHmvaESU+yEWuKVCQKunGYlcOuPa6tkWCoqgrNJaylacAoWVCX6Sc97hVHPwT6DUI2iWTj4IiAC66n9xs63xJtpNYaUaGXEzpqKnGAY7OBugbjKQHbVYTGQez5yre+wF98/wvc6O+SnEONoZLClMF29Kkj58xMJlyzV7mm1/ijX/+veenwZ+B8WKtmWLcJhGSYyRUqO6c/ipw2Z3jb0PcdE3dA7AKBSDURRJWu20ANSRKhCxgRvLM81Kp9RuiiOGYx6IWuawlETCWYqkggUYMTT+4SNrshQT9Y8FJQJEjCeINZG3775/8JH69/EX9jyqw9oNKGWTNj3a1JLtI3Hd3Bii/d+wJfuP1nrGcrer/GiqV2FSY7XO/wb9f87373XzI5XnDgjzhdH+NrRw4ZTSDJUC88N9q3+J/+6n9ErhvaaoXPDmOF4Fr61KLiC+NliUQbSSaSRXcei0+oDZAzmgVxkAQ6D1YyueponGEZzzjhDjflLd42N0neI5Ulp4DaTLA9QXs0JaY6YaWnbOI5y+aEl/wGJpOy2iUnTRAK8iV7RB3BRnoXSt45e2waxKI1mGAwncX3BqxS2worC7xzrLvVY6NjfhJ0kakhKkzrCbWpiC6hldKbQJd6co5kBY8f3z38v0NlSzZMZcrlyTV+9aXP8rmDf8rlV15k0R1gIqWUQiA7WJuWk+oO5obhmLu8tfgOp+4eGjM+Oypbc23xIj/zkX/EH/7CP+fS8jozM6U3HX7iySlj1JC7TG9bvn737/nbN7/M6/kfhmdmEAPJJJINIA4A97AbVxGSljhPTCUXWzclRrvUFZkOaQIbMrfsHe66Y06rM1aco86jTtn4FdlHkk1ETZAybVqRcqA3HW/MvofFMGnm1DolJ0NUqJjQ5R6VdB+oEAVJg+hWodYKu3LUZ1NscOSzhCBUqcZ6Q+WbglJ+Rukir15UkDPFSYWrEzpRxPeoGrLkEgoZARj7gdkBVOFShdx2TNMBR91VLnGVhT/AjKGNYZOLgZqaOQsO0iHTszn1Zk5tuxIaiQrBYoJnHg+4wrWSwVKopIYMtsRQsLVh4iY47y50HEd6KOOBkNSg4lCkYLGAk9U5X7/79yz1GEwm+o6b3dt8ffUt7rl79FWHc5noEp1ZkXwEY8ruTtCnwHlagQhf33yDs2rJtJ0xz4e4UHPQXOZl/woLO6MnbHF4okMYIAtOLTZZJBrcuuIFXuTS5GqpAeihlglEWPXLZ5rxLlK1Kko9cZx1p5ydn9KFDp2UwH10EYFd5mBrzxYgbrHTDTOzYBLmSG9JJEIOVOrpckCM0IauhDusEG2CaDCdo9KGxk2pZo6oAe0ViYYUSuKfSAm9uBIy6foOawyVeDD5h2I6eJTEQ8jGYaoGsaa43Tnyxjvf4s+/8e94u3uT3ke6uuVY7nFXb7JqTnAzQ40n5EgvLVnBJItRW7yhJHQ5orrm//Hv/l9cNpeZ93MupcscxUv8oxd/kcPPLFhUl3BpxN4NKNch3GPVIUmwyTINcz5+9Ak+/fJnmPgZVayYpQUEwdWu2DvPKF3EeNH1nJp7fPv2N/j6O//Arf4Ga7vCGEvLmj72iN0l+uU+xEgpDTC1QXMm20QkEE3AGluYloi3hjh8QgC8kkxCTcY0hs62YDNiDJFAT0ugg2ZeVGhVAMHWjRpJwJT2FBfd20iPZLwuZpIYkMEFN5lNOuPG8ge8Gd4gHxqWacWpO2FdL8nzlqYxaNfTdR06sWBsUY8DukXEoAZ6G3Fzx1laElJAI+S1kmLgqDpg5hec53brse0g/7sovFNHow0vLV7il175NIcc0TBhwSHaFRPhWc5eXKRqO7+mrc5JGrl55yYnmxO62GFyxNgd1GxEjBQa9WiBip2FUyZ5zoYVgVDysUM4ShBKcKpIqEik05aNrtiwprMb1nGJ9QZnSxzwNJ6w5IxKJ9SpGWJ0heEtFqsOzQk6Q2rzFgHzKHoE40FMpc4p5YxS6hikimgTcHOhv6RoDeoN2QrRJ1r6YjjYjHEOMLhUIudWKxBDMiUMQmPouoAYw4YN7sTRtmvoSuxvjDkBQz2HFBwgCYxibEXaBKw1NNTUeDyWCoeqYdK4Z9mpvZCCrblDN6S1pFTfayrrYMFYS9RYJN0Qex3BsWYI5qZJIFY9MlccFo/H4zC9LTg7A6I9pZdEwtUWGiXPIvkgFiZyoCGTY2Ksd9VKSX2iDx3OO0y2uMFTlWSZ6yEH9hImX4zFfKSN53yF1YqclS61eOvZdOe0aUVf99xrz1nbno1v6eiJqUOzMmOC9461ppLvS4IkgxkWLkgkmMBa1yAwq6b4xuO8JbiWbMPWSC7KI+/wZUZJUBjdWFojbMyKng0tDiXTUUNjSfzw9sbToIskQkdLy4pURXSiaJtJLtDR0ktPMomcSy7Vjji70SQpVjlRAkE6utzR05XaBwU3ZhciWHEUF7JIy0igTRu62BFigKTEkKljAhHs0FkgmYx1RW2rUXJMmM6CH4LVP4SmeQTjsc3zee9x1hXUhynRbe8d1tih14RgxWNoqJLiuuLmJxdIFqyzWAwpFaM52kjwgWVecXjpiPPTcxZuTr/sWFanmFkixNOBAYtCiFp+VqOIVcTBWd/S1FM+//d/zF/8xZ9jgqUOdTGoRQiznnBB75f36nb0Xt2wnmwLD6WnI1SBOOtpJxv6piVUHZ10pBwxxpaCJ4a4n9qB+UrK06mjchUpJRKJTlsanWK90HcZYw1daKmrikwi9AGrltQm7MRRdROO5kecLE+wnccmR0dAAecsgciSc6Z2QrYO4y0YWJsVq7wcEOqPpocyngD9pmWja9q2pexPw6SZUdkGbaFpGnIymOBKSss4qqTM+6YwmK+IJlPHiiq6gigWxUoxco2zTJjS50AOJQ2TyPR0OFtv6yeKmi1SL2smmpIb1LrA4DfTVQkxZKGLBXioRln6E3rXP/LG38sAfpKM9V4kKjipyDYTmr4EeX1L77qSZSKX3DV7WYz94h4gSaSj5cbZ23yj+gfmq0N8qDHWsl6vaaYN63aNrSxrt+L1299mwxo3cZjaYYLFZsesWdDIhNxmvnn7G3z/7E2MGsK0JZqO2tdoD+Esgld+sPoe68tnhAvWHh4p8ZRpU2M3imwVloXoyGthfd4xuTrHdBWVC0Rbk2yNzzBrJ4BA25OMUkdLlQokXiXT20TvEidxTTOdYc8SjS446A85sleomVHLBKGFoZ5DRvQDqeSFTfkShDZuSL6oZquOLnWoUTb+/Il2u3qSjGnUYmNXAup1IFQ9fdURTSi1JVsM5T6snW1ML0mky5Hb3U3+/Tc+z1e++hVcWxP7RHIBdQU53G16Jm6KqYW78RbH9i7tdI30isNxfH5cHuWmoz9O/N//9P9GvgtY5ay5hywU44TYRwiQfWJZn3BXbtPU9YX3+AiJp0zriro3OFtc5SQGJ1OuTF9kkyL33jnBGQtWsVaJtkSwpasRddSuQQWqpPikOC12mjMZZ0GYUE/m5N5wyV7iih4x6y+xXvZYFwdPdoeKFt1BdJJksEp0mVAlsulJNiBi6HMoBrmL5AtACu/FOD9MSOBJkSqELiFGSC4QXSCbAk8f8XF2v4h6zFvIEESWxPRwgukc6zvndKGjqho609G5DdW8IsRANImpzKnrmuwj8/kUfwjruGa6mNKuWupJRa7AWuHe+g5mYqnnFafmHnlaslJ4mFVzgu05cXeQOhHokfxoc+XhjKcQN2tS15YHLhZDzUtXP8bnfvmfsspLXC6xNR36mBS1ZvCxweQaVYdR8BpxOeI0AaXrQDSGTi2+npOTpdKaSfa8tLjC1dlHBrDiWfGmB49NcrEplRIySjmhuRSWq8sEH8mS6TXi1A2AgovwgO/x9J8i42WKHVtQImOHhmLHoSWcZNVjs93VRZjCcNmUDXdyfI+pmTFzh8wPKirvIGUiLUwztfGwUgiZXjpa3RBzz7o/56wroZNu0zGvZnhb45uaihovNfZSjTOGUAOxAAWiiQUmJwFjZQAOPJoeKfEkJyRFnDVYPIJwdXGdZtFgURocvhTCEUl0BBIGwwShouxLcPQUnEJPkV4W8Kw7cNWMpBCLI0tlgFQiS0mL58YAdTJqSTkPWH6DmlCq2QZmjCaTTCKqEnPCIdgLbt3Yi52HlC/uTfckJaIoWDHFL1ct0CQ128Idk4v9ZfJOxWbJZBMH8yJz+egydu1ZuAOm/Rw5s7gI8/oQyYKxBrcOVNoUL1e1SC47wy4MOWXqpsFVFp9rNClTPyWcZPqTgK09BJjYGRIENobaTpkupgTbs+KcdIHGeSTjVdZgGbg5JzSAseBcgweavoIAKHgDvgpEY9BcShvTtsNEsc1EI7tyJcfUzgueSyA6EFvQVivOMUCvXantzTp0g7KYXNgJLCoWEYvTqtQKaF9ifCiZiFTmQnX6Xl7re3m9T5LxjBroxyY4pjCYjDV1BU1s81hXXCBhWTLRJqINpQxh7fH3Gq6aF7mSXiQdKy55msWEeB5RVWJINNWE5ANvbt7g5tlbhL7HzB1JIt57Nmdr2DjCjcxLL79KykLd1UTb0W42zP2CiU6RpcV7x/nmlK+t/g79OVhOTh95jw9lvCzKhpaTfMqx3uOW3oTsS46PcyREDsOUSe/xuSSuNykSjYE8IYkQXEBNh5EWQ4/VvvS8UwdaEWOFyIQkjjZ0+KlBqsh5e4+68qwna1b1GcH2KLnUBGBxudiQakCtku1g+wBW7Rb/nx/S52Of0ns1FHqPJghP1AbMghHQLJALwNJghzUw28Ib2LOCZfzPYJPHriqu25f4J7/w+/z6y79FfTajSROaacPJ6Smu8sQc8ZXnNB3zxTf+nL+68Ze8qd9lE8+x9MzqOS5VXK2v8/LVj/Df/c5/y8H6Egf1IVobbt29yUQmHNgD3MphjeFbN19n89WOb8YvX3iLD2W8aDKt6UhHNX9+8y/4/unbJE30vqWbr8gamHczmtDgoweEYCOKwaaaLNC6thj82756Q9lbAfWDOhj665WFG4PFpS9cv2o5vnqHpT+DRlmdrZjpgqmZcffkLu6y0Nme4DcFcJEdNpqB2QxPvEnZk4y25JL3LKFgO+Rid+fN7DcnGjaYFoaTbGhCw6yfM+sXvOBe5BVe5fDgMnWekDTy0vWXUaDTliyJ61zmrcvfgzcyhoyN4KUi3Q1csleRY89lf4WPuld48eA6VmsSjutXXsQoTKSCOoN39Dlgh4Kvi+jhjGczaQan52f8YP0Gp8tTVuGMtVuyDmdEeo64TB0afKxLpNwUfL2PdSnodu1eeeODmPtdG63yfdehDcDmUtC9bE6RBdCAdApBsWo4mB5wzgkqiWRCOW8q6ZtdU5ldX70PHCl7m3H/NmT4JQ9O1g5tPZZ3WjVlExqHMaYkAXB4rYacebVDe2tNkp5MqfLHFUSyVomgEfClJZ04RHeVFyZV4Hxx0FIEa4EIEgkmE3+IbqyPULWJvmrpfeRU7iEWOrMmNC1p0ZEInK7uUpkaZ0uv3t6VmJkz5fdgwl70+kF49v2L/GD6qIoVtnOYiRDo6bo1xliC6Wn7DXmvdFKQ0p9tKK8cYeIf5GKfbT8YyUMy68F72cHct4VbyrbXSTKZTbVmLees/YqOjigBZ3yBNe0+TSITifSupa3WbOpz1tNzehPJ0TNjQr2Ble3ZkGiB2go9QhAtDCuJ7HswwrJpWfnuwi4S8EggqBII9NrR5Zaell471v2K1eqMTVhxrX5h6CpVkMvR92RRckqImpIrfZeNpdtdvP9/OefudyMwm8+gVvrUcro+ZVEdoJWyaTcFDzY0DULHlJHZSry8BUV+MKl0vhqkGcXZ26FPtu/a+3/30mh7Bg302hM1DXlrCtMVp3ewRiw4A07ISYmpgHZ7AsFlshhizvihDgYchqogwQWyCuAp2VM3BK/LYd9r3z8yZdb4BrFCYyc0ucGJwVmh8oaJmSAbg8QCzlSTyXnoTaeUWtcBKYyMyzc2eNxXEbBfmDO+L4c09O4A7z2V8WCVlALqEs77XYXZkM5jG0gFJBFs/575wmeVdmbHaI7sv37/u3act4OQmWyw0eNTgw8NFROqbgo9hfEG6HuVLaaakV2mClPqMKEKE6oQMBLR5KlTQ9NNmDBlqlOavhynclCN5/bg45Q8STRxgo++eOYX0EMZz2SLWVv8qsEva1ysS7VRpZgIlU6Y6wIfq9Lr1mRaNiSbyk2Pcaat5/VgV6Lda1ubbK/hn88V/b1InkXcvGI2mdF3Pat2hZcJVV2Tc96TCrvdvx9eyM8wAvkiKsBXM8LreKh0GxEpwla8CCNEyhTYPNUA4HBFJY71TwP0ncHPM9gCnJKGSiY0OZD6gAbHhJq6d1Ri8EO5JImxQSzbC8sJkxSbFLPf9/sR9FDGc8mT7yoHyykvdq9wLb9A6Do26xWbzZIQA/O0wMd6YLzEpt6QTERUSisL9QN6Yk+ibZlsj/EeYEoGX+7ypau8fvYN0lnGTjw5dqAJbGmfkashUi+KiG6HwSQTtz+/1657dkn2uEz3wiW7p1myRhTHTMaUYnmjDIjgrAVV3NGycS0T05ATGAdJlS53ZJsIdES7K/by0VNnA71jKg4XwdhAZgVmCbYB5+k1oxqoDWTZlKvNK8gd8h5RhYcyns2OI+Z85OA1fu+1P+BXrv8ai2ZeepeYnkRkEqbFo1VLtJFNtSJKGBSfGdom7G+LHdxgXMSdltD79nQm8c23v8nqKytunr+FOUx4qainDVWqODtZQr0nMYfIvRq2tZs2D+0sPoA0eqz7DHe/XGdIo5kHHKmxB7EWZrMrzv0pp9wjkahNQzABA0RJBFMyAJnEWX3MuVuykTVZemo1GIVkAuqUVXXKqb+D9xlpHB2WvkCFaTDgOiyO0+Yu5+6UZC/WNvcxnmpJ0UiSUsC9Mrz80qt8/NKnaKhREmvOaaiZuvm23xoWggSWLAGhwuPEMraFdYNRkSgF2JqhcQ2bdkPlK4wxtJuWuq7x1rPWFbLwyJ1/xQsffYl74RbqlBwyfeypmoo2b4aJRzp0Ay2FK+pKD2YXPC49Em741OmirEqWgvTNAyA25ViKewY8pDFSAJeie2CKbX/8IvWngZN0h6+cfolTPSaeZZqqwS4Mt05u0kxKgX4lFYHAD86+z9nBXe6l2xifqZPjhRdf5o133uTylSv8IH2P/+t3/gd+9tpHWW867sQVbtqgfcB0ictuRtdFvv3OO6yuLi+EpMEFQFCNGQ2QOy1dA7REzKd+RmMbOGaXegWscTRmMty8ELQnpZK9VVPSPykUBIs3HotlLiVtRoJ5nkNXVm6SZkzbBZN+Th0m+FgRTI/uDZWzYoc8pqIRNClqFewQVtC87dX2QSNBcfjSx4SEMabUMpOIKRBCxrmHPbrBIZHSQuJ8ueSr3/87vtV/i9W9VSnyPoTzsCzyMwmNNjjn6G3Hyi/xly2Tgxmrm2tWJpAWhqW09Gcb7nzrFv/x2547p8dMXr6MVJa4btFl4CA3eNOwVkNbtfCjSLyRVJRsI7mKSKVIBWNtR1EBGfFm6x2t1xveXP6AtT0naiTkQD2p0FwAi04cREGiUJuGmZ9zODlkVs237TBw5fhEEAdVaKj7CT7WQ8W8oYjYYkDXrsbJgNawFpcrNCldX/BoqQpkfTrTJ38YuijlZtRBL+QIURPiQJxgnR0EWwnWP5JUCJuASZbYRVxMzGYzTCWkOnI0Pywo5mxxoSqRCAxqE+d9YHWyIWbL8aYn+ZrsGrytiGcdbjrnyuUJb7cnWPFUswpnPO0KooJMpkxnU855+8L7fyQQNJuMmoSpClLCekNKkS63YDKoYeInrNdrvvTGX/Gld/6Su+k2wYRitFI6TBocblhIFx1zv+CwOuJf/MEf8VJtEWOJOTHzk3FMRiloGYABcl/b+53z0S5Lqsybiso0VKEhhEiQRLSJVGf0go6kT5subMWblKlOQEsjxRgjOReMovGW2ltCKhkb2HN+xzioGmZ+Qa0NblPju5qahnbd0h632Kmh30SsCFYLUqWqa2SiJBdYx5bZZEEXBSsVaSX0ayXeidRVwNYVPk2hdTTVhDpZbB8xeKSa03VrpH6McIpShicnjfQpEAlkKrAZJZIAe+AJtJxN7/FGfp2vrf+GG+ltmCjJJUxlUKU0ycoeEYs3ngN3xMotuV3dYMaUSmpkbuhxGBx97KmlHoCPhfmzjF8ZHdAqEzsjR8X3FVMWNHFGDImJn5GrwCYvifZiO+NpkuZH23g2e0yweKmpXJHgbW6Jqd8W7WxjlrsjMrKfUUN3LyArR7ptyGcOCZm0EQw1zaJhYg8gl7rnaCJx1mMueWbXFkwOZ2xCQpOhlil+UzO5Y6mPF8hpwkrF1ckB5/0GpNib2irTeUWeGe6meyx+2RMvMLEfEUAWGt9gNw7S/i1BIhHpqaiJGE7MHc6nx7RXzunNGp0mootsYlsYLzuqXONqh+sqIpEkibvmNgcsOOQSgiWSqGiQidBpSzSln0sykWSHL03FNlHhYHpIfx4xvcWFGttWaJ+gEmxokCwXztt92nRhR1Sg7Tpy3eMaC17wtvQlBApcbOhHofdJvd3v8/mMq7PrfPyjn+Lji09yOV/D9Q5xpVhrtVkRUyKlxGk85rvn3+ab51/jne4NuralNx3WTdBNy6Ee8HJzjd//3O+yWE2YV0fodMqyW+MciAZyv8FOPG+u7vIn3/1fuZVfv/D+H4FANvhc0eQJjU5omGCxnJyf8Z3b3+He6g4aMsEGbvRv8Q/Lr3Jbb3Da3KW1G9Z5TT2v0Qw2udLQMTRYG9AeclL+9nt/wzvVO1zx15Fzi+sqXr36UV594TVqLNGGd32lnLddJpfH59jOc6gHXKtfZOGOiG3pTlWbCpcsNnwwwyld1XJ+7ZTjfI9VWNF3HeoVXxdoWkCL47Sf0tCdgEgmcdLdY1ZNefGj1/nMpV/mCi/g2gqLpWt7Jq9MUVPmjJ1yzF/caXjnW2/wRtsR6nOkamlqOD/fYMOUeX+Nf/ap3+bK8jJVdY3Q9nQamcw9mZZNd0KqE1/8/t/z+bMV9oWL7/GRnQTO2455SEg2OBx9m/jBjTf502/+GV+/8ffUU0MnLeecc1af0F3t8bOKaFoIkWAY8nx+aPasUHVs8oaVLvn8t49p+ikH+TLutGLeHfI7v/i7XD98gWkzKfB2o/RWCSZv97IOKAyTHJery3zy8i/y6Zd/hVemP4MJlkSPF08VKuwzHE65yMbb1Ctu1G/xjXtf4+tv/gNvn73JOncF7Gl6ImE7OGU7snPgwnHYnZ8Ur3/iJhxyxJQ5EzvDOQ8NxBgIqRTEO6nIG2W93tCaFrswnCyPmc9nOIS5aZjkmqtyDa8TWBr8bIrPgCg2J8Q2WG/56OWXeGF+hVO9eeH9P/TJJKOsXKatwHhHzpmqsWyqnq91/8D3r76OvdSSbI/JFRlDtg5dR2rruWTntDHhpfQ6MUmKeqgTedLSc85ajrGtp01LKjNj0lUcn9+hocYlh82eJJbeWoIZcr9ZCz5NPTZV2I3nlUsv8NnLv8KL/Dw0Bp8zzphtiPFp0XthY/IFoZ5eOl7jNUxjuJ1ucSu+Q64DcRLobFsmbFJjU1XSm9lsg87JJARl6mfkM6Hq5jSLAxbpqHQH1SFS4TLOGnyuuWSvMJdD6C3m0HGeltQHR9y6fc7V/DL9CRw0L7BRi58tYCwgayDKCnWRhC2+dnA0Onk8PB6i1NMKukzqW1LXYt20jBdYROQgc9zcJpkeF+eYNEW1QsQNMyhsGUKlsmv8LMXmCjaQbCQQSmfKINS+Z5WuElyPrdwwqKdA3XWAuls1SC5YeQVmixnzbsasaajxuwcdcnFEKuFp4lPeE5R1wRuE0nu4ijVOyyCUPncELc0zkYzGva7sWlA5idJ0B4XNqmXRKq6rqJnshqtkgII+il0i9waZG2womD1n/IBEEbzzTKsFlTRosvRD9YIoZaysCIghI0O9jUF6h67ZFps/ih4OElClipGqb2k0MvFDG/q+I6w29LZFrRJ9LkU5EkiGkpQ3HSKhFJRoadqjuSxQNgZyGVfQNAUtW0mDqSwpZja2Y8mS2kwRBJccPjpcsmR2zZ6TjdxZ3yL0a15ffptrpy9wdbGkzhPmlaUSx0rb3bDlnzBtTa8L+P4iVZvJnPVL7na3iVWPnRpcbQuiacj8jJLOjNV+AGZo+68WrzVTmdG4CQ6/Ff/OOpSIp8J6sMmXslM8tdRUucYGT5/agrd0jtLueJg7WyJaRaJlcLbaglAr8Uw5oHpsiYciBLJuyLoG2w2LFTA54/HUpinwbKmIeKKxZJvBFqyDix6XPE5LlmKcPxGpSETu3b5bjmMDdfJEl4lVoDOl14couOSGnsmF8fIwYyuZyOzqlNWdc75y48t89+3vsT6zbM46fEqIZurphIsL7J4svdeZ36tmY3FwyHlecuLvsJqfkiYZ6xyVLQn+0qvabocJPsjllZRSREGIREilkWJ2eZf5NWV2SJZiCmkCEy0mmpJ+VCVrJKSeKD3bieiwTR6kmOlTGW0gVen6X4qyLr6/R2QuEqkKhGrDyp2yynfwZkG2kUndcNgc0LenmGRJDJVODlIuc81EFQ1SSs2ShWS3IE1rBIzhI0evkUKi0Sn4UisR6sCGFR0bIOOywSeLy44slqRpK/GWekZvN+DXbNjQLjxm4VnUDifCeTj7IR7/k6P3ggVdnLkw3L53Eyol1QFmpd9dQki9koNi1W3rauW+qF7Zbt2mJ4ZE0lJcrX6GCEQbURKreI63NcY6enp6DaQ0OJPZIXWF7SHnSJSe5EtLjI4OVKh8hRjoU0ScGSSp0MdIH3fB7UfRwyWeGtpV4kgnVNUCZ6dUOqMJC6rjGXpquX70EsGW6Fswls4K2faIzLBkbGqwqS5SL5VFgnEWbcRsDJvNBpMs+QxqN6Wpp8VoxpbZG5SZuTZL6a2nBrVDbzeXYZFhpmQCsVdEEmujpNAjuKcm8YaM6WN7N0YtR9eOUMm0bs3Gl5YdKSU0gkSzbdqzK1q//2TGGshK7zpa1rR+gsPSsqKjJbnE2JGrp2NtVkQXh5EDlpQp57MZP7NolVixxOGpmpqODQIEH6mphv57LWdyRpykC8eJwSOBoDVmNWUeXmGRXqHuXoRk+Dnzy3xaf4tr61e4d+MHRfRqNXifoBJwcg5kolSg1R7jlXl92ZSxAMlEQgpM6gk1DR85epV/lD/Fz+WfBYUub8gSSl6YAnNSDJoNQZQ+9WTTE10p4G2NxbrSDrVbr/G+fqqMBxdLvQtrftVwdnaCai5ju3yEWrHO0riGytWw2U1lVBkHVI+9bhQ/dazPzvn+6XeYMmHSzqhtPQzG6UpriqhIb9FK+e7565zKCcEFEoXJJVGQ31XkVvcOf3v3b2jaKVM7I8fBvjeZ2XxGF3q6TcdyueSsOS1O0AX0yP540/kRbjNlFXtOV2ccTo649MIB/8lnfp9o1lQ2DkPsKjKWaAQkUOkGlURrLUlcYbzsSt/iYZGSKTuijx2+rkhdYmpnzNwcAqRNwYEFV0I2Knk7gFkxWFGsscUS1Z4+JdbRUPsJzglaZVppL+aOJ0zvxfIXMl42zK5Ptz3wRKWkyhBSn+hiT8OEsa/dYO0zqlmVTDAd76ze5q++/wW+m7+LnsKkaoi2Jw0zTUIfMNExuzznRvc2N7q3SKYUBlnrUKOoU5bpjLu3T5h+9Y8Jx5GZnyPW0vUtvfZM5hPWmzUxJSbNhO/H1wmuu/D+72M8GQauJZc4zaWw+tbkbfLlljUrNFh+5tMfJbBhjh0aZXnAESkVsib3IJFeEhHZDiQq9ohsQZtZ0tbIHRrMDpZKJNeB83iPlTvjpL9HthFJyrSacvdey+TSghADzlSIZgyWpmrQZAgxYoYmjc/ykJULm29b5Tyd7xDbZuydYjDisNaX8AhDGcEesrsgQzNrXVFfn3B3c5N1d041rRCVMpRQhvm0dZmfkfpMV22wB7BuWqKL2Cx451iFFfV0wuzVGd/vvourSz2FZiVXmWjKyNE8yVvwano10P0ojLejTMwbejljbe+y5A5KxvpmiPEoLT2WoTE3kViANUw1IZrKQDZ0qHAqI4rGHapDHGnX9XNY8GH3JgLtdIW7ZvCXLJ2L5L4vc7m0qO0SKbSlvYNajJTWtzYLQkJt6fn7tOj92HhqxilFJW653ZZjlmIAf2bJuxZuY6GVCnlwwDo2GBWC7XGpeJpjU59RWIpasinzSNqqJbiObBIml3heNAnxPVmE3oVtd6pReCSbBg0Wt90bVDIyxBMfRQ+HvqtyWE2YnmdO77zF6/VX8P0cDTXGN4RNZG4bTLZE8QRTMgw2wzQoTiPZhXIBOkKzd0XbOuYaS3HY9mKH5hME0/H63W9xO95kbUtDaJd6pnZK7Wq8VsVmJGFzCbdmLUXHLpeZtSqCPMUqs/fDeJkBiTPqAjVINlvGAwam23myYxsPMwxBziaRXQDKeFe7rX/Je9qgMHMezJ8yaGfAPBb9RTJFTESTMdptC4tKl7CB6cYBPaZct1FDHesLEeCPlHhtWLJZ3uaLxyve+O43iBtH6Cy4hhygShbU0NnCdL0t0mfeC1XKqHQUVOdOkunwSLbG9zBPdct4I8pWIn7uuNndYGPXRBfxvrzfiCP2CanGUil2BS+M45WkSELz7IZTLqSBwcyQ/dnmY8cSToFd3fBwogEqZbKgGIwpDBVtJJu42whDPfLoDA/DClAZa5XHoHTRIFm0xGfJWxyMDjc4Sr08SLzCfBmXLZo8F9EjWlgkptdq+nrNcnVMpiXOLCFZ1NWlZK4rve42Dlon9NZgk2XRGeoERhKMGLqh3HBb/a+lgHjbfMYMO4jyXpMMVVvhLlvMQsAr0htSKDPvU4xoPVamlSmRxfhmQK/spkc/DXp4HeyP8HkVbHZDosYMg6xlyFcxbNCxhlDZDaIp0t5miyYpdc7bDT3airuCq7Hrgg4BIKMleFzmAPuSnpS0FQq658CMbUeMCmRTzB6FpGlrz19Ej+wW9c7JHYg9vShr00Lj6bMQsuCMZzotA0zWPtM56K3gksW0jhCLOs1D08Y8iORxtpjsqQ47qI6xWiyRqGOFuDm2trS0rOMGnz0hBiprEWdpKSjprCUelcQhWUlaGs8UqfB0OG/I7D023xfJVRoa3d/beNjA6BYoC8OQ62wHm21sxA3G6N5kzrQ99u4ii3ddmLZkQmzyyNBMKTO20tg9H9BhvvG4ISwORVMJreQBtvZYBd2ow9gD/MTg3NAEr7bkGEkp45yhbTdkEr1Ges2EXBL7OXlSdnRAsAzAz0CSXb3rOIFwjL6bQX3kYWEzUEkg2cyqXxF8j1hfbtyUvrujeBcNqAhJLCKJKIrNSn6KHT3LTfI+JO7QC1DH6ePl1fIsR+lTtAkCZIORsRn30EdGPVYywQ2VKqYwmdG94w01yUW9FkSQSxXoYNuZomIHTHq5raFnn80lnWnzztlhr5gec/HtOx8bZu0BR+cdzk5oZEafBe8NzhtMuyalHnoz1FMLzWSCBgOSQCMuZaKAz4YmlJid8R6vRYIljSSNaN5rVRbLXrHD4m7tBs24ZKlMjTGGw3AIZsFlMy9D3TpBu8Rk2pCSYPAoZTAwavC5ZDvAoo/buGfMhD8mjarocZVtYZ5R8uyOkodWs0WLxD2JV8wcm93QKdQhuWxUHyuSjWSJILodSDgYhUM3BsEMn3OpzIUdO6zmofRApaQrR5vTJTs0yxwl3644X0WHTVJa0lprqXLHPF6ijWVd3WG8wi/wSd5+5y3MrDDAcXdKOhSijRg9GHKvO4O0lDuWnZCHBjMqReS7XHaURt2qhW1T6PsWdzcgbyQdVtlkwWVLDspr/jX0POPTUPyjg/2yGmfeDy27BiiPUS0e2WAcPx6N08Uf1ys2W3X1WKTjMR5g3G3nhZ29Nfxhq5KLipMtKGN8736Xhr2PMbYF2rcTt5GH/RYj2zjhoK7z+AzHqMXg6kgJ0ZhY0a0Cs2ZGZTyS4cgd8b32+0gtuOM3T3nzyzc47Zb4ucPWpgzf+MG6uMqPWpuHRN4Tun2/7HoqDHT/Q9CH/LR/nLB96MVgjjAMfdtPxZRQyj7l7cKOauJxSR/fO1D9MZz/RzrhT+g8e2e8qHu5Og7nB6SVQZ2l7SPtsmVjAydvnBWvmSOQBnTFFuqCpXQWumjd3hNiy1PzKnl8Lbej96Ntfxznf9bpovsbI1377n0EquH3cxA8hdEMO8aT8kf/voq0xvZET4PGlkbvh97P9f84zv/BpSAUJttXcqMQ80APbvuCG/4o5WeXHJ5HT2e5GOi316DnqdL7EVlP8/zPPl30/J1GKq90qeRrVaHvh9XodpgAsGCbAjIs7jlIKP3VHo+UsuOfVspqX3w/Dr3f63+/5/9gkxApI8EK6d53HZryiVAyB8YLKWbc1BLXY+e996Fq9mHSP2lShqDXU7r+933+DzhlZSaGSgx9ikQyFsve5GPcODchdsVbrLQm6npY+PchsZ7mZhd4317l+7n+H8f5P8gk0GZQqYboRDG9rHHIMPJUHH7PHivfS7853t/iP23z5sfh1T7N83/QaQzKvmsddXQjRkNxDzUywJbe/2TMp+jV/lgY/32o6qe98Z4iZWEIqeyQM/vfSzMnYB8rV/4vXZof7Ef0o9HTNK4tP55wyuNe/4/j/B9cyrCL5Y20HxdVcLv+QmPao4wyymWE3mOeWrn/TE+DHrzzH4V+HNf/fs7/Qae8hXA9itz9dQ+F+bawv8cHlL0/x+THQUPn88eiH8f1v5/zf9BJDGh6ePZq+N3pNmo8fGb7w4O51h+F8gMH+wnTmKt97PO/z+t/3+f/KaBsuM9JGNdiwAFKeW10Lsaa9BHh+hO/3Of0U0CiDDWIu5yZPvDlyou6tfDGP72fYpW9S3i/B3hM+nHZlu9L5H1oSfa+Hkb67r+N3u2zkWl9Th9Muj84t6MHoirP6Tk9p+f0nJ7Tc3pOz+k5Pafn9Jye03N6Ts/pOT2n5/ScntNzek7P6Tk9p+f0nJ7Tc3pOz+k5PSH6KYZ6/jC39hyg87To2Z0k/L5ICu5/D956H11Yt/mcGX8S9FPKePBwDOzYeHpoZP3Qv7+vHrLP6Yekn17GeyyptivxfM58T5Z+ehnvkYzzXgz1nOl+EvRTy3hF0e7Kl/bpOVs9ffqpZDxB77PwHi7D3l+Djuf0/uinkvFgx3z7tNcjfds94TnzPR163H78Hyh6N3O9V6Hdh6F79tOlD6zEE5Fty3sRwVqLiJRx5jkPk2ze3UVhHNyXct4rY99nsufOxXO6gJxz7xo2fN/v8sDXI2ls5ja2jh2/nku8J0kfaIm3L/Vgb+jHOKvDjFJu6CmeQccORu/qQrbfIfC5zHvS9IHd1saY+5huX9rpOL7qwcaAD/2+E4uyx3b6VCfE/PTTB1bi5Zy3Um+UfHkY0oehDPKAB3vd7/olRu7jq13oZY+Bn9zlf+jpA8t4+3Qf021fZMdkIwdtm3QaHtaR/QMr/j+A9IFmvFHV7qtc5xxUQtSwu7txpt046Unzw9Xwc/qJ0RPa5Puu5K7fnu7/+cHTK9v3bX998DCA0Qfml1QUBnPAFGUKTIFrBuzQ7TQpdMAGOAdaYIkQKMMC4/CVi1dS1G0awsvlAjJDh9Tt9ciu1azJRbX74XpGp3gcENRTzr+v3vcdcC0fVSDs/033TYA9f6gGZsO5BCUN99KVL0nPykivR9MTknijWwnjA9x/Xvcz3t4q6wPZBgfqGZgCvAEfoc8QLXAEfAzlk8Anwb0yoVpM0InBHXjEJKqUcZT43mbdcb5s4TTDd1T5AfBV4LsIGyArpGEgNDKwoMHg6Icp49hh1ToBdWAdTFqYZD72Lz+m39PvwZXh9hW4Dfwl8DcIS3DWE/uwjeKIBdfDTItQPmX4bAZrKEOGKNcTUZIAr6DyvwedDdfSotNuyvpfr+HLiGyKKfEsM98TVLVjUmTXdv/+0OweWHPsGcwuqraYXOZkc4qSylX6MhUweOAK6j9hmH56yvx3ZpiPO9orgb7OOD+ByrDUM5CERgFxiHiq7Jn2DXRC01bwRo98Y8Pm71a6/hLwTWSc9pZ60A78MApJVBCx5XoSRUwZhZxgInAV/cQ//wTVC5n+xSU9G2w/w9x9gZNf2HBqv6t8AYnrcN/yaHig1fReCHHchIa9FJMANXziv/8E377+TUzjmJ3P+OjNV/n23dfZvNNq81Yjm379Pp/fk6WnY+Pt61Edn8AwPRrF4MgbS8MRa11C3RddNEP5FZh+7iWu/NYR3UfXnL18xqq6i5JpmOA3nthlUtORNBJzRUgeJxXWVdh5Jh1GglHSK4r9RcfsPzli+o3AvS+sNP8F8A1gjWSF0CcqPB6Hz8rGrks6pHHQxXIPbYYEeZqJs8ipXRFzwDnH5ReVK5894PQ7c7h5rnwLaYyndRZiwuaIRdkA8T4Ou4AEXO2oJhW+qZiZKZN1g3jIIbPuVz/+Z/ZjpifIePqun4Syu8vvZmC6fStml8La2TMRGuCjKP8YDn//5zn6zCFnV47ZLFa0nJR3rsC1hundinDaoT7Ra4TeYRJU1lPPGtyBIS563kk/wF+1dFcS7UHmhY9c4lOfucY7v/A97v5r4K8LiiDnhEbweBIRCYP678LuhkZbcyZ008ApPc5DKx12csrsZ46YfG7G5vY5rNH2B0GwFUQ7rEUm2US8wOJ+0D5u+w3rrkOkI68zR90hbdrsZg8/7TEj70E/GYkne2ug+yp3Z+ONneeLPV6Gw2/kFKYKP4fyX8G1/+xV/GvCLfcGm3RMw5QDDmhvrej/LrL82pL29RX2Tqa9M5xE18CaVXUHjsBehnQVjj43p/6lGZsXlTOOeVNv01474vD3r3HwauK7/9M9+DLKPyD9eWTCFIMQMCRJxTDwlIdclZ9TnemnkVyDpWETe+7Y26wOe+afrZmmF7i7ugWnCus15ClZLL21u7kQFrCDQ/SAcbKvKA4uHdDMHclmCIp6RRqBiZbr6Z7c4/xx0JOXeHL/wu1yBLsxVvubMwPZZM78KTQKH0f5b+GVf3Ed81pgxTk+Jq66lzn/zjnHX7sHfwN8Bfg6hDezhJYdT49GowAVpDnKIZx88xw+fY77nRmHn7pOXiiruCFdylz+lUNeNI4bi1twD9Wukz4EKmxJvUV2tlimOD8buHt+zEl3CjVsUlu8WZPZmDs0L1zi2m9eQe8o927dUv5GhbyB7EkJrDpE42B5lAElI3yL7TrtUoKbsKFLEbXgTCTZSJC8G7P7jGMdnhDj7bPSfghi/PvoMRbOyIzThHQnQaYKv4jy38BH/+gq/PyGk7jEnQmv9C+T/j5z+49P4I+B7yGswfSOeTigwpPY0JNYmQxmmD+7iXCC8DbwOvAnaPyrFflfzDj8netsXphy7O5yond45bNXuRKucXK8JP1/W928tRFDXUyw8fbC3i03MJ3OmB4csGTJxM5pp4nEOQCtnNBecZjfsNj1jNStlG9nOO2FPMHnGgi0qed+4+QBGjZTF7sd8saDqQ1Sg44j2Z/xaPgTVrXvzkmpghmYzmwjZWWsFZJ3jPciyq/D4W8cEV/ItJyjEdxdg76R+Ob/6UaRdDcQ03mmzGEIfSSsZuZkspAHxqOHnJCkNCR8H1mus+i/heVbt3T59i0m//wV7KcWhJnwZn+Dl3/lKq/ceoU3vv899G7Hug1UdQkPJtglPwa7KvaZ89MVeZFY9adgKqgqoGfTKqfumPknrvCx+Yu8/u3Xy+e/qtAphhqLp9dITrHEnR4Mc+6tpa/99uklEoG4C1V9AFCWT/AS95AiD9l9HoegTEw92MIJJrYwXQ18Bg7/4GcwL0+J3tOeW66ml+i/VvP1/8sN+DOENxHfLaiYsyFyzooTc5djuS1nnMmGNdglmCW4DfgedYkOcFQcZZieUsIo/zNsPv8W4W4qF1B13Dm6zUf+05e5/rsvwItoXmRazaQMksoXSUpAugOvFTO7KBPP6zkH5hD+pmf6judKc0BP5K3lTcJHbjP531bwO8ARinT0KIqnxtFIUemjRLsP1zBIs5TTbjOLEnP8QA2MfGKM9y5eexcD5iLpciATSvR/XMwjlF/3VB+H6prDGc9sc4njL284+dM1fAk4B5sOBgkXSbKCqi1ecB1Qc45wBroB7YvxPqj9jCGgOErg1pwBbwJ/DvzpTbhXnmBf9dyd36b6lIPPUjbEkJmwGbx6RP12WJxRg0sOskVjxmwEvgXr/xjYfL3jSI+YHMBtc4b/NNjfdfDrwEEmyoZoCkenHHkw93Af2uaBtXzGHdiH0hNhvNGBeKi4EwAlD1ZwokeJuzCAB34e3C9G+mvvYJpz6k65trrK+V+1henuIgRPItHJGcEtock7L1Oh0pJVmmWoA0Uq9RayBQMtiba8lbkCpwhfAP5NwH9tyH0JHNd3mH+64cX/9HrZEAPjGSocDWY38hdQbDaYZJCcqaIttuS/hfXnO+Zvz5la2BjQRc9Lv3HIq3/4Efi0U6YrWo7pbU+S+6XcQ5lqbzLkvqv2QaEnag0Mz2L3i+xeVNIwTrgvplLDNufqP1HhXlbOq5Yun5DXHZMzT/x6WyTTBkgOQyr2276HGcAMJtKQaRtOP8QNRcBAECXYwT9IwBo4RvgSuC+2HPULAE7lhPRi4PKvHcJrQD1qvApLDditXZVNGNKDCibT2BpWwN8D/wZO/2xJulExFTgPoIctB795yNEfvAC/gDILJA/VIe+aOKrv+mVf5BlEZcelHwDx95NRtXL/96JE8uDPKnmUdBaYoldeu8z8ZUueltCKxJ7VzbvwXQZpBw2JmlT8hkixsTZw0MMkQTDQNrCpoPOg3oATMALGgHW0piqYAS1S0ZyB+Say+eM7zG9OqKjoUuTY3SO/EuGXgEvjwlUYKs0M1+2hdy3ZBFQimR7rbdlMS+ALcOv/fcrZV4QrvMoswCatOH11xfw/O8L+syN4uYAcWi3HVNEdH71LcezEolGDZPuc8UaSvf/3mW8AM5GIRSKNf7PAIRxcv4yfHpVgchayOt584y24BySoBDxKhRTtOhr6CLAoB0nVgDYZ7tIEkE2x+VJfAAF4EhU9jojgFSbnwFchvhGYUaTeGaecT5fwixTki4DgEVzZRGMu2W9Iti8bCehST2OqcsODKs//saP7hnDFH9EbuDe7i34qcf0PX4Dfo6jz4Zov5J99VauCUfPwwcTPKD0hxtsPEcv+y1saEUNbT23Y5RxBPT0kra/D+pAYrqDmkPMbwwcG7WYQLH5Qdx6VmiBzzpixZq6NHtH0C0xvij4dtPIkZGYpcqiCCxnMBJo5qTJ0DfRTIMLyjSXNaoo1JTa28Rsu/ey8XKcBcAPH6RaxElxLst3WVt3kDdqGrQnATYT/ALf+1Ruc3lTWAl294mR2k/hJ5cp/8RrmtxjhTvdnfPZJ7zdjRPdsvA+I1HsijFeYSsp4edUdAHOIqKuBhCUjBTw1Rv9NySrEGkxuMPkQMQucm8NNir0UisAKWHocgsMVvTTcUYkJOorZWKG4DFaHr/Gmx25RGfAVY0VQGPyK9Z0NsrHgGvAVnY9MjuqSjXAQCNLRl9hjsRzwORVbayDJSt/pAEL1sGng7xD+F1h+ccP0ZMaUmlU85s7hTerPNlz5vSslcD4FdXngaSkJoD24Sm88mOLYZJMIbrOFU+129LNLTyaALAMfqFJrxmmJlPRAcoB1RGpMVqb0LDSyTBSOeM1x6k9QTRw0jpPzDXFdww+AY8SeQo1nTQ0YpvTU9FgynXZkGwAjIUdkQF4qJfWZpNh+W4lgbIE2bVa7LTh4wLpSjFYktyCF21T1hJdevsbb/i4E6O0Z5FpguLENHG48VZhCChir1MFQzzxtHyBHKvX0K4G/U0n/5161N1z6L4/YTDbE+pRuMUN+bwJLgajK3yKugwVzzmVTmHywJs59A2YKnBNcz7q5WySlDs4VzzbvPTkbbwh0jsCNEShcVEhBQGYcBleAwqN9YmIJjZgVIZ9Ck9HKll3cQZVBcIz6WQh48nB8BSKYQKCnLwPuyynvkwRm8IR7SC3kvnBmKB8nIbQQY0/R64akmdh1QzIZcF1BcDJI9Ag+GUQLetUlg81CMnk4l+LIzLq6oKC/gqz+pGX5V0uqexVkuMs7nF5bcun3XyjB5Y+grYWWNUIuDysDG4aYQEGbqkC2/dZk+SCEVp6YxGOADO3z1H1wgS3+bgh5jH/sYFJZlv6MtVlCdUQ3023wNhrweRc7scQH4tIViCEbpctxW6Zd5ON4noykfuCx4meUsMugiFMoXqXrsGSSNdTZol3aAav3nabhJMEqwSqY4b5Fd4znIXQBJ2YXvvlzOLm84qi+RD2Zc16vMLPM4h/N8P/5dW7dugW3YXk3UWc4sJ51H+jXUKdMEbXFlPDRQ4oAJCrKLnp3QdOzQk84ZTYGTvYcLr3/B4PsGC8hrKDKgnH9wIuB1qbCOYP3WEzpUmiQKEs8+A/FgFQHYsFaMhYdIAkjan2Ul3Z3SGoRPBZfTgBTCLJCaSErVbaE8778Le7dw15+NFgIJoPJJDNIohGvZyFIItkB/tRTwA2fh+V/2DB9a8Y1uYqxibfDmzS/eoD/ZxP4XZQD6CzEEJhQzl+nOByk2K4+1ruUmTz7nRCeIDolXyDxePcro5t7F3QVMTLu1kSfc4mSCCoYKUDdkhpfD2u85eUcQW1ZfBEQJepYbJS2O208ewasBc0j5xsw4K9B787JUSEpNgrnt5YF5/ag8TQwXzSQzN6G20/aO8BCNBkTYdIdsupa+LtOkmv17qUTXlxcZfKCZ8OaW4f3qD53wGE45M7xDeWLSLss2RgUJilADsVqyGDTBPLJ7nzPeGjlyUq8gfFGh3a7DjrGA/L4zkIRuAXhXo8L1fYSTQZeAuagmpHxiFbRCnTMoTqAHjRCNpBdsSeHTEUrRcNtgF4GKTlkODqFSKKnhRl6+WM1ZlaYyFNT9Z7lzdWo3Xb3sdc2QxFUdhtKRy4YPVJTMnY6fGDBEXJ+CF9B2n+z5O4X7zJZ1iwOZ7R6j/CRyOwfH2B+38HPonFerh8Fn/stmAcVJNc7HJ6J3F/I8ezRE2K8XTBplHj3qVooGQR0+FcqyEjAbehuBtx6QZM9xIaJOo5efQGujVGTwW0wskOzjJkPMp4WUyzuci6bi1dSl/dqJSRXk6QiSUUwDnUDA18FXoP6lRo8WOuYyAQ9N5y8Aay2l17uak9wy3Cq8TdRiyS/WwAp16i23HlFpYccKuc1fAmW//qMky+ecKlbgAo9d1m+umbxB5fhvwR+EQ2Lcq+WjmpQrZmGrE05gaE4Tc+wfQc/AViUykNUrSoiRdGlgfGMUBhvg8gx1Ks5s3hInT3eK9NXKngBYgObLXTU3a8zE3gt6dQJQgWlU89YlmjHE9WQ5qAHkBclQlyKiUptx89DOytQJekMbl0R7mT4HrBCNDJIu6EL0HANJgt+YDLRwng2+/tF/sB8gY6eVgzg8gTuIfw7WP3/esLf9LysV2EFp/UJ7lcmNH9wBJ8BrqBMANPicrGSIw1J/AP58GebfiI1F+NmB7bcp6lY6P3glfY9Y1G0/uDzbzL/xISr11+ESeRsfZvrH1/g/gnEr5eKQM4jpBmkCYQeQouJo/PrhsyGEgklOzYyXuugbzhyL2ibWxKBkIIwBxYoH4fLf1SjlyztBha64JJe463XX4fvwwikiVpsQkPhbTK4bKijYJMgVjDZ4JInjgXjaVgIByG3EIVMllocsaPkof8Svenu8cnLrxBfnHErrrhbR6b/+BKEk6Jrvw/RtkNxe0OQCcG44mV8QJjvyUi8h6RtdtJO2BdTCd2lzDJwjnAH9EaG2wk937DJx5xdP6P57abg12YoM4rU2VjYTLFxwYwFNQc4GiqsVmTcqA6HOCBdpEIhrpggHDLBHfhyzFeBX4PqkxPOwoapm3ApXGH1rQ3t37alODtC4yYYfQDsq2Cz4JLBJ8FkwWhhvnfZGwJUEGRDx5pON4UxV8C3If8lnP3JHY5uTzisroG2rOubuN86gP8K+AwE12GUciDxJTC+3yvm2TbxnqDEe9SNj6/L4PWqko3sgmktcBNZ/VWn048fM7ncINPMcXPC/DcXmLdbcg/8W8CuIVZMmOqESpRAD0OwdSOZtpxqYLxKYaIF+m7ZkBBZsib2g7v4K8Bvgr5iCSvlun+B+b1DXv/r7xQc4D0ggCT7rtspZLBqsHk/wz/8kEHUoDnvmM9DTJsdo/TA2yIslbfnnb566Lh8/SOcTtsCnTkSrv3eNW43t+l8Pxy/iPJo83YDb9t8/MgP7SdHP1HG2za7VjBGyDkX3Nzo5Y5SYQ18Ee59fMnP/uyMqx9bcJsl5/aUo984Yio1b799U/kGwukJm66VippIYoNBiTg2QGl1oaYwX4pFsATOEQJndKwrit30T+HSH13C/7KjNS1H9jLT4ynh6x3dl5fwHWCNED2RjMjgOCvbUv8sBfO3TdlLJpu4lUQCBQj9gL23dU6yMGFKt1yR/hq+d7TixRfWvPy5V3jbbIicsr50yOK3Hb2LewudyRK30k4yF8+XeQboiala2fsaqaimwn77LRm2UQkFq1Kk3i0k/Qnc+/wdFm/VyIA1Cpcy9S9PePVfvgJ/iPIKypWW09kpq+k5eXqGztaEKxAOQeeUMMwEYgXnNdydwTuLTtYvAJ9F+d/AS//Nda798lV0IrSnPa+Yl9BvBm79yZvw1z3cRljDhAl2TF8MgIcxGt0bQzSGJKZIHElE121jeKBUwWB7sAEksGVaLKgpAXWPL6DU/wA3/tXbzL9ecy1chwgr06FXPb0bPfwSPhcZSt7GzfuM0xOReAKD/bGnWQeLd7R5lXw/2ysYbCkCihBXCf46yl2Naup7XP0Xh7RXFTMTzo/WvPi715Grhjc++RZ8NStfoyBYRhsnDqmK/QcxoTgwhyhXgE+C/224/EtHmI8YTuszYk5c8VdIb/bc/uI7nP7pOXwDoQPXT5gwQenZ7Bt4g+PSW0MwhiSCiJIlFsbzFAe8U6pUA4LBETWxSWt0l3Yl0BWJqaDHCJ9P+s61NzisG174+AvcpeW8O8UZhoq9QKbHUG3tZP2wMh7sHKv8wKtjEUuKe5D1Ih4o5YkWTwPdgcbuVPjCsdyeZHXVMdPfmWCvVXSzljfsm0x/Z86Ln32F1bfusfrzFfmrwAlFCLyBsmSH4WsodtwrwEeBzxncxz2Tn21YzxLoOU49ZmOxx8LX/j/fgj+jMN0KXPZMqHEYTZgiyEdVOXx1VuitIRrBihY1O7Yu8+UWnVZ4KjyNdvTShZ5k4nYtuj5g1aLJlJ4s30aW/8s91euGxeIy+mIJiKdhca32w9egenPxdHWXRHwm6YmGU/SB7+96RSlw9AE1Uiox0uAcCAf+sp73x5L/EomKnp1uuPQbnukrU3IDve2J88Tsl6a89rFL2FO4d3PD6Tsbqk1NOM1ob6iqKbapkSNL/VpN/TMVt6p3iIc9G1kT1z2XOGLRL7jztTvc/Ys78D9TwicrcFmocEAm0kuk35kQo6qkeLU+Garo8Bl88u9izhxH824c8jIcqBSgFFtQDXQGGg/rc/gacv4XWe0L59hfneBePiTFU5IBFcFloY5uxDSikp55I++JMN4YvXj3qw84e5mSqxp+VxJhiARn6aRPXZEWmVIwcweO/+aMxa/Cz/3WzxMPA+Ggp/Mb7i5WdPMN/asJMQZMxmfIOZLNkmTOSWSW5OJZRpi3c17KH6E6rdl8Z8M7X36HzZfW8HXgO0XSjV3J1mwwtPhhyQSBqEWKDt3LqvPApUVFPM7M/Izp+aTcW5G6yhRZnq1oiKxYSyIQZTjBOdtYoMWV8HcLCU9uA/x7OJ20XJ4dMFnMuF339G4D54nGTpm1B6AOiHAlwPFDH8IzQ09M4j18v+l7vElLGwvyUP0/hFg6IAyMcA9dfuuM19/4DtWrnvnPz2g+NsFe9khTo3ZNMD3LvClpjCFdW1BaAq3iO881uQpvQ/udc+58/SbLry2J39Qi5Y4Rzj2emkiHSknGZ1X6HArWRW1xk4tGEyI6Pa1oLl9ibiuqVOM6z9vpNuesynvSaH6mYYvt2blDlw2DxSA0OPqh844q6C2EP0GPj25x7cqnsB97lY0NRJO42l3myukBB+sZZ+G0OGfPeAD5meyBbDDY5AEhJ4UsJOkgKPQIx7D85onyEtz92dvwc8LsYwvmL8+5dP0qftEgTV0gSSYjRskpENYd8Twgy8ybX3+b8FYkfRP4NvDWwNg92MgA14oo8b5MwOgiNdSoQuxjCf/chjf/7B3673TEJiK9UK8bzv9hDXco7wkVDkuFoyMVxtvLNKhA0owQcTYQ0gZHolHLcp3gTUT/V/RW9Rb9Kwk5MuSsnHU9cusc/eYGzooj9Kx7ts/kvrBYKpoh6aXbSrSegLpQEMpoMdybIYtxRGkBexVYCPh6Bz3WBCmNvY8LE3yXkilYIWMLCtNBg+CoaFHiGB/bywiYVLqENkwJJHoSse6Kyv1ldPRg6YbPvAW8g7AWJvkQkmKKX0xgaBA+OlgZJJsBJ5i3DydTuqHmGjikeOXXhp9HbN8GeAd4G7ER0nPG+9HJYpkyH57FaBvuOkoZY+ikK8Ewn++LhW3TbyNAY2Sa/a8xrL/tAg9kh4kWyWNf0kQi3p//zGAHxquYICUhR5TExi0L8xdnYuc3bIA1VHFBQ0MmkYkEWoL072I8UnE7RMBZisMAgKeZTljGsxIAqCjhobGueEDDSoDKNPS540PaA/nxKaNsWGNxmMEIKk/SYBE0Kx5HTobUJ0rXdWHbjixB0xussq26UGfAGpKU44sYUspozFvEZh4C2zvc9AMPTvZdJB2C4QZUsKEh3WsLQxjGxvEQHC7WuKEUcgSDlS7yu+PuTjX0zrIDvtiAZIvBs1mDZw4kctfCquS54+hEqMEwIWQd7uTZ9S6eScZTyURT5EJ5gZJwV4uhtG/11pPSIBOzkrtcmG6goKOwGLIMUdA45qlk/y/sagLBiiBiCLmourEKcvvOwQ5LJPyWWYWaij4JcRMKKM8UpKkbonalJdvIzOXz75LAundVLm8vTfGk6Ei59KI/cAvt4qmYHCEnKiwtSsaRjAeNvKsHxjNG/398+BhLjn9l8wAAAABJRU5ErkJggg==&quot; alt=&quot;ON&quot; style=&quot;height:46px;width:auto;display:block;&quot; draggable=&quot;false&quot;>
    </div>
  </div>
</div>

<!-- PANEL ENTRENADOR -->
<div id=&quot;lib-panel&quot;>
  <div id=&quot;lib-header&quot;>
    <span id=&quot;lib-title&quot;>&#9889; ENTRENADOR</span>
    <span id=&quot;lib-estado&quot;>EN ESPERA</span>
  </div>
  <!-- PASO 1: Tipo de maniobra -->
  <div id=&quot;lib-step1&quot; style=&quot;display:none;padding:5px 9px 4px;border-bottom:1px solid rgba(0,180,220,.12);&quot;>
    <label style=&quot;color:#7ee8ff;font-size:8px;font-weight:700;display:block;margin-bottom:3px;&quot;>TIPO DE MANIOBRA</label>
    <select id=&quot;sel-tipo&quot; onchange=&quot;selTipoCambio(this.value)&quot; style=&quot;width:100%;background:#0a1520;border:1px solid rgba(0,180,220,.3);border-radius:3px;color:#c8e8f0;font-size:9px;padding:3px 6px;font-family:Arial,sans-serif;outline:none;&quot;>
      <option value=&quot;&quot;>--- Selecciona ---</option>
      <option value=&quot;libranza&quot;>Libranza</option>
      <option value=&quot;falla&quot;>Simulación de Falla</option>
    </select>
  </div>
  <!-- PASO 1b: Declaracion previa (solo Falla) -->
  <div id=&quot;lib-step-declaracion&quot; style=&quot;display:none;padding:5px 9px 5px;border-bottom:1px solid rgba(255,120,0,.25);background:rgba(40,15,0,.6);&quot;>
    <div style=&quot;color:#ffaa00;font-size:8px;font-weight:700;margin-bottom:4px;&quot;>&#9888; DECLARAR INTENCION DE LIBRAR</div>
    <div style=&quot;color:#c8a070;font-size:8px;line-height:1.5;margin-bottom:5px;&quot;>Antes de simular la falla, declare formalmente la bahia que pretende librar.</div>
    <label style=&quot;color:#7ee8ff;font-size:8px;font-weight:700;display:block;margin-bottom:2px;&quot;>BAHIA A LIBRAR</label>
    <select id=&quot;sel-declaracion-bahia&quot; style=&quot;width:100%;background:#0a1520;border:1px solid rgba(255,170,0,.4);border-radius:3px;color:#c8e8f0;font-size:9px;padding:3px 6px;font-family:Arial,sans-serif;outline:none;margin-bottom:5px;&quot;>
      <option value=&quot;&quot;>--- Selecciona bahia ---</option>
      <option value=&quot;INT1&quot;>INT1 &mdash; 73C20 (Bahia 1)</option>
      <option value=&quot;INT2&quot;>INT2 &mdash; 73C10 (Bahia 2)</option>
      <option value=&quot;INT3&quot;>INT3 &mdash; 72T10 (Bahia 3)</option>
      <option value=&quot;INT4&quot;>INT4 &mdash; 77I10 / Acometida 400 kV &#9888;</option>
    </select>
    <div id=&quot;nota-400kv&quot; style=&quot;display:none;background:rgba(255,60,0,.12);border:1px solid rgba(255,100,0,.4);border-radius:3px;padding:4px 6px;color:#ffaa66;font-size:8px;line-height:1.5;margin-bottom:4px;&quot;>
      &#9889; La bahia 77I10 es la <b>acometida desde la subestacion 400 kV</b>.<br>
      Requiere <b>coordinacion previa con el operador de turno 400 kV</b> antes de proceder.
    </div>
  </div>
  <!-- PASO 2: Dispositivo a maniobrar -->
  <div id=&quot;lib-step2&quot; style=&quot;padding:5px 9px 4px;border-bottom:1px solid rgba(0,180,220,.12);display:none;&quot;>
    <label style=&quot;color:#7ee8ff;font-size:8px;font-weight:700;display:block;margin-bottom:3px;&quot;>DISPOSITIVO PRINCIPAL</label>
    <select id=&quot;sel-dispositivo&quot; style=&quot;width:100%;background:#0a1520;border:1px solid rgba(0,180,220,.3);border-radius:3px;color:#c8e8f0;font-size:9px;padding:3px 6px;font-family:Arial,sans-serif;outline:none;&quot;>
      <option value=&quot;&quot;>--- Selecciona ---</option>
    </select>
  </div>
  <!-- ESTADO INICIAL LIBRADO (solo energización) -->
  <div id=&quot;lib-preset-wrap&quot; style=&quot;display:none;padding:4px 9px 5px;border-bottom:1px solid rgba(0,180,220,.12);background:rgba(0,20,40,.5);&quot;>
    <div style=&quot;color:#ffaa00;font-size:8px;font-weight:700;margin-bottom:3px;&quot;>⚡ ESTADO INICIAL</div>
    <div style=&quot;color:#7ea8c0;font-size:8px;margin-bottom:4px;&quot;>Para practicar energización, establece el estado librado en el diagrama:</div>
    <button id=&quot;lib-btn-preset&quot; style=&quot;width:100%;padding:4px 0;font-size:9px;font-weight:700;font-family:Arial,sans-serif;cursor:pointer;border-radius:3px;border:1px solid rgba(255,170,0,.5);background:rgba(60,40,0,.7);color:#ffcc44;&quot;>&#9660; ESTABLECER ESTADO LIBRADO</button>
  </div>
  <!-- DESCRIPCIÓN del escenario generado -->
  <div id=&quot;escenario-desc&quot; style=&quot;display:none;margin:4px 9px;padding:5px 7px;background:rgba(0,30,50,.8);border:1px solid rgba(0,180,220,.2);border-radius:3px;font-size:9px;line-height:1.5;color:#a0e8d0;&quot;></div>
  <!-- LOG de maniobras -->
  <div id=&quot;lib-log&quot; style=&quot;padding:5px 9px;overflow-y:auto;min-height:60px;max-height:130px;&quot;>
    <div style=&quot;color:#4a8a80;font-style:italic;font-size:9px;&quot;>Presiona INICIAR para comenzar a grabar maniobras.</div>
  </div>
  <!-- ANÁLISIS -->
  <div id=&quot;lib-analysis&quot; style=&quot;display:none;padding:6px 9px;background:rgba(0,15,30,.8);border-top:1px solid rgba(0,180,220,.2);font-size:9px;line-height:1.6;color:#a0c8d8;max-height:260px;overflow-y:auto;flex-shrink:0;&quot;></div>
  <!-- BOTÓN ENERGIZAR post-libranza -->
  <div id=&quot;lib-followup&quot; style=&quot;display:none;padding:4px 9px;border-top:1px solid rgba(0,255,150,.15);background:rgba(0,40,20,.4);&quot;>
    <button id=&quot;lib-btn-energizar&quot; style=&quot;width:100%;padding:4px 0;font-size:9px;font-weight:700;font-family:Arial,sans-serif;cursor:pointer;border-radius:3px;border:1px solid rgba(0,255,150,.5);background:rgba(0,60,30,.7);color:#00ffaa;&quot;>&#9650; ENERGIZAR AHORA</button>
  </div>
  <div id=&quot;lib-footer&quot;>
    <button class=&quot;lib-btn primary&quot; id=&quot;lib-btn-start&quot;>INICIAR</button>
    <button class=&quot;lib-btn&quot; id=&quot;lib-btn-analyze&quot; disabled>FINALIZAR</button>
    <button class=&quot;lib-btn danger&quot; id=&quot;lib-btn-reset&quot;>RESET</button>
  </div>
</div>

<!-- MODAL -->
<div class=&quot;modal-overlay&quot; id=&quot;confirmModal&quot;>
  <div class=&quot;modal-box&quot;>
    <div class=&quot;modal-titlebar&quot;>
      <span class=&quot;modal-titlebar-text&quot; id=&quot;modal-titlebar-text&quot;>SE ENERPYME I | APERTURA/CIERRE</span>
      <span class=&quot;modal-close-btn&quot; onclick=&quot;cerrarModal()&quot;>&#x2715;</span>
    </div>
    <div class=&quot;modal-section&quot;>
      <div class=&quot;modal-section-title&quot;>Point</div>
      <div class=&quot;modal-fields&quot;>
        <div class=&quot;modal-field&quot; style=&quot;grid-column:1/3&quot;>
          <label>Station</label><input type=&quot;text&quot; value=&quot;SE ENERPYME I&quot; readonly>
        </div>
        <div class=&quot;modal-field&quot;>
          <label>Equip. Type</label><input type=&quot;text&quot; value=&quot;&quot; readonly>
        </div>
        <div class=&quot;modal-field&quot; style=&quot;grid-column:1/4&quot;>
          <label>Name</label><input type=&quot;text&quot; id=&quot;modal-name&quot; value=&quot;&quot; readonly>
        </div>
        <div class=&quot;modal-field&quot;><label>Voltage</label><input type=&quot;text&quot; value=&quot;&quot; readonly></div>
        <div class=&quot;modal-field&quot;><label>Phase</label><input type=&quot;text&quot; value=&quot;&quot; readonly></div>
        <div class=&quot;modal-field&quot;><label>Extension</label><input type=&quot;text&quot; value=&quot;&quot; readonly></div>
        <div class=&quot;modal-field&quot;>
          <label>Key</label><input type=&quot;text&quot; class=&quot;hl&quot; id=&quot;modal-key&quot; value=&quot;&quot; readonly>
        </div>
        <div class=&quot;modal-field&quot;>
          <label>Point Type</label><input type=&quot;text&quot; value=&quot;T_CTL&quot; readonly>
        </div>
        <div class=&quot;modal-field&quot; style=&quot;display:flex;gap:4px;&quot;>
          <label>Value</label><input type=&quot;text&quot; class=&quot;hl&quot; id=&quot;modal-value&quot; value=&quot;&quot; readonly style=&quot;flex:1&quot;>
          <input type=&quot;text&quot; value=&quot;__&quot; readonly style=&quot;width:24px;background:#141b26;border:1px solid #3a4455;color:#b0c8e0;font-size:10px;padding:2px 3px;border-radius:2px;&quot;>
        </div>
      </div>
    </div>
    <div class=&quot;modal-body&quot;>
      <div class=&quot;modal-override&quot;>
        <div class=&quot;modal-section-title&quot;>Override</div>
        <div class=&quot;modal-current&quot;>
          <span class=&quot;modal-current-label&quot;>Current:</span>
          <span class=&quot;modal-current-value&quot; id=&quot;modal-current-state&quot;>CERRADO</span>
        </div>
        <div class=&quot;modal-normal&quot;>Configured Normal State</div>
        <div class=&quot;modal-ovr-row&quot;>
          <div class=&quot;modal-chk&quot;></div>
          <span class=&quot;modal-ovr-lbl&quot;>Override</span>
          <select class=&quot;modal-sel&quot;><option>ABIERTO</option><option>CERRADO</option></select>
          <button class=&quot;modal-upd-btn&quot;>Update</button>
        </div>
      </div>
      <div class=&quot;modal-status&quot;>
        <div class=&quot;modal-section-title&quot;>Status</div>
        <div class=&quot;modal-ctrl-title&quot;>Control</div>
        <button class=&quot;modal-ctrl-btn&quot; id=&quot;btn-abrir&quot; onclick=&quot;ejecutarDesdeModal('abrir')&quot;>ABIERTO</button>
        <button class=&quot;modal-ctrl-btn active&quot; id=&quot;btn-cerrar&quot; onclick=&quot;ejecutarDesdeModal('cerrar')&quot;>[CERRADO]</button>
      </div>
    </div>
    <div class=&quot;modal-infobar&quot; id=&quot;modal-infobar&quot;>SE ENERPYME I | APERTURA/CIERRE (Information)</div>
    <div class=&quot;modal-tabs&quot;>
      <div class=&quot;modal-tab active&quot;>F</div><div class=&quot;modal-tab&quot;>@</div>
      <div class=&quot;modal-tab&quot;>!</div><div class=&quot;modal-tab&quot;>H</div>
      <div class=&quot;modal-tab&quot;>C</div><div class=&quot;modal-tab&quot;>A</div>
      <div class=&quot;modal-tab&quot;>S</div><div class=&quot;modal-tab&quot;>:</div>
      <div class=&quot;modal-tab&quot;>P</div><div class=&quot;modal-tab&quot;>T</div>
      <div class=&quot;modal-tab&quot;>U</div><div class=&quot;modal-tab&quot;>V</div>
      <div class=&quot;modal-tab&quot;>W</div><div class=&quot;modal-tab&quot;>X</div>
      <div class=&quot;modal-tab&quot;>Y</div><div class=&quot;modal-tab&quot;>Z</div>
    </div>
    <div class=&quot;modal-table-area&quot;>
      <table class=&quot;modal-table&quot;>
        <thead><tr>
          <th>...</th><th>Comment</th><th>Assigned To</th>
          <th>Work Order</th><th>Expire Time</th>
          <th>User</th><th>Time</th><th>Inactive</th>
        </tr></thead>
        <tbody><tr>
          <td><div class=&quot;modal-chk&quot;></div></td>
          <td></td><td></td><td></td><td></td><td></td><td></td><td></td>
        </tr></tbody>
      </table>
    </div>
    <div class=&quot;modal-footer&quot;>
      <button class=&quot;modal-update-tags&quot;>Update Tags</button>
      <button class=&quot;modal-dismiss&quot; onclick=&quot;cerrarModal()&quot;>Dismiss</button>
    </div>
  </div>
</div>

<!-- ══ CT (Transformador de Corriente) forma M — 2 normales + 3 en espejo, grosor 115 kV ══ -->
<div class=&quot;static-ref&quot; id=&quot;ct-m-115-1&quot; style=&quot;top:96%;left:6%;&quot;><svg width=&quot;26&quot; height=&quot;26&quot; viewBox=&quot;0 0 220 220&quot; fill=&quot;none&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot; style=&quot;pointer-events:none;display:block;&quot;><path d=&quot;M205 55 L 150 55 C 70 55, 70 105, 150 105&quot; stroke=&quot;#cc44ff&quot; stroke-width=&quot;24&quot; fill=&quot;none&quot; stroke-linecap=&quot;round&quot; stroke-linejoin=&quot;round&quot;/><path d=&quot;M150 105 C 70 105, 70 165, 150 165 L 205 165&quot; stroke=&quot;#cc44ff&quot; stroke-width=&quot;24&quot; fill=&quot;none&quot; stroke-linecap=&quot;round&quot; stroke-linejoin=&quot;round&quot;/></svg></div>
<div class=&quot;static-ref&quot; id=&quot;ct-m-115-2&quot; style=&quot;top:96%;left:16%;&quot;><svg width=&quot;26&quot; height=&quot;26&quot; viewBox=&quot;0 0 220 220&quot; fill=&quot;none&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot; style=&quot;pointer-events:none;display:block;&quot;><path d=&quot;M205 55 L 150 55 C 70 55, 70 105, 150 105&quot; stroke=&quot;#cc44ff&quot; stroke-width=&quot;24&quot; fill=&quot;none&quot; stroke-linecap=&quot;round&quot; stroke-linejoin=&quot;round&quot;/><path d=&quot;M150 105 C 70 105, 70 165, 150 165 L 205 165&quot; stroke=&quot;#cc44ff&quot; stroke-width=&quot;24&quot; fill=&quot;none&quot; stroke-linecap=&quot;round&quot; stroke-linejoin=&quot;round&quot;/></svg></div>
<div class=&quot;static-ref&quot; id=&quot;ct-m-115-3&quot; style=&quot;top:96%;left:30%;&quot;><svg width=&quot;26&quot; height=&quot;26&quot; viewBox=&quot;0 0 220 220&quot; fill=&quot;none&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot; style=&quot;pointer-events:none;display:block; transform:scaleX(-1);&quot;><path d=&quot;M205 55 L 150 55 C 70 55, 70 105, 150 105&quot; stroke=&quot;#cc44ff&quot; stroke-width=&quot;24&quot; fill=&quot;none&quot; stroke-linecap=&quot;round&quot; stroke-linejoin=&quot;round&quot;/><path d=&quot;M150 105 C 70 105, 70 165, 150 165 L 205 165&quot; stroke=&quot;#cc44ff&quot; stroke-width=&quot;24&quot; fill=&quot;none&quot; stroke-linecap=&quot;round&quot; stroke-linejoin=&quot;round&quot;/></svg></div>
<div class=&quot;static-ref&quot; id=&quot;ct-m-115-4&quot; style=&quot;top:96%;left:40%;&quot;><svg width=&quot;26&quot; height=&quot;26&quot; viewBox=&quot;0 0 220 220&quot; fill=&quot;none&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot; style=&quot;pointer-events:none;display:block; transform:scaleX(-1);&quot;><path d=&quot;M205 55 L 150 55 C 70 55, 70 105, 150 105&quot; stroke=&quot;#cc44ff&quot; stroke-width=&quot;24&quot; fill=&quot;none&quot; stroke-linecap=&quot;round&quot; stroke-linejoin=&quot;round&quot;/><path d=&quot;M150 105 C 70 105, 70 165, 150 165 L 205 165&quot; stroke=&quot;#cc44ff&quot; stroke-width=&quot;24&quot; fill=&quot;none&quot; stroke-linecap=&quot;round&quot; stroke-linejoin=&quot;round&quot;/></svg></div>
<div class=&quot;static-ref&quot; id=&quot;ct-m-115-5&quot; style=&quot;top:96%;left:50%;&quot;><svg width=&quot;26&quot; height=&quot;26&quot; viewBox=&quot;0 0 220 220&quot; fill=&quot;none&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot; style=&quot;pointer-events:none;display:block; transform:scaleX(-1);&quot;><path d=&quot;M205 55 L 150 55 C 70 55, 70 105, 150 105&quot; stroke=&quot;#cc44ff&quot; stroke-width=&quot;24&quot; fill=&quot;none&quot; stroke-linecap=&quot;round&quot; stroke-linejoin=&quot;round&quot;/><path d=&quot;M150 105 C 70 105, 70 165, 150 165 L 205 165&quot; stroke=&quot;#cc44ff&quot; stroke-width=&quot;24&quot; fill=&quot;none&quot; stroke-linecap=&quot;round&quot; stroke-linejoin=&quot;round&quot;/></svg></div>
<!-- ══ Textos de referencia AP / LT / AT — agregados para 115 kV ══ -->
<div class=&quot;static-ref&quot; id=&quot;txt-ap-at1&quot; style=&quot;top:12%;left:45%;&quot;><div style=&quot;font-family:Arial,sans-serif;font-size:6px;color:#aaaaaa;white-space:nowrap;letter-spacing:.06em;&quot;>AP - AT1</div></div>
<div class=&quot;static-ref&quot; id=&quot;txt-ap-lt1&quot; style=&quot;top:12%;left:22%;&quot;><div style=&quot;font-family:Arial,sans-serif;font-size:6px;color:#aaaaaa;white-space:nowrap;letter-spacing:.06em;&quot;>AP - LT1</div></div>
<div class=&quot;static-ref&quot; id=&quot;txt-ap-lt2&quot; style=&quot;top:12%;left:60%;&quot;><div style=&quot;font-family:Arial,sans-serif;font-size:6px;color:#aaaaaa;white-space:nowrap;letter-spacing:.06em;&quot;>AP - LT2</div></div>
<div class=&quot;static-ref&quot; id=&quot;txt-c1-73c10&quot; style=&quot;top:16%;left:22%;&quot;><div style=&quot;text-align:center;font-family:Arial,sans-serif;font-size:6px;color:#aaaaaa;line-height:1.7;white-space:nowrap;letter-spacing:.04em;&quot;>C1, ENR-73C10<br>LT 115 KV, 60 HZ</div></div>
<div class=&quot;static-ref&quot; id=&quot;txt-c2-73c20&quot; style=&quot;top:16%;left:60%;&quot;><div style=&quot;text-align:center;font-family:Arial,sans-serif;font-size:6px;color:#aaaaaa;line-height:1.7;white-space:nowrap;letter-spacing:.04em;&quot;>C2, ENR-73C20<br>LT 115 KV, 60 HZ</div></div>
<script>

/* Reloj arrastrable */
(function(){
  var cl=document.getElementById('header-clock');
  if(!cl) return;
  var wrapRef = document.getElementById('wrap');
  var dx=0,dy=0,x=0,y=0,dragging=false;
  cl.addEventListener('mousedown',function(e){
    e.preventDefault(); e.stopPropagation();
    dragging=true;
    var r = wrapRef.getBoundingClientRect();
    var rc = cl.getBoundingClientRect();
    cl.style.position='absolute';
    cl.style.transform='none';
    cl.style.left=((rc.left-r.left)/r.width*100).toFixed(3)+'%';
    cl.style.top=((rc.top-r.top)/r.height*100).toFixed(3)+'%';
    x=e.clientX; y=e.clientY;
    document.addEventListener('mousemove',mv,true);
    document.addEventListener('mouseup',up,true);
  });
  function mv(e){
    if(!dragging) return;
    var r = wrapRef.getBoundingClientRect();
    var curLeftPx=(parseFloat(cl.style.left)||0)/100*r.width;
    var curTopPx=(parseFloat(cl.style.top)||0)/100*r.height;
    cl.style.left=((curLeftPx+(e.clientX-x))/r.width*100).toFixed(3)+'%';
    cl.style.top=((curTopPx+(e.clientY-y))/r.height*100).toFixed(3)+'%';
    x=e.clientX; y=e.clientY;
  }
  function up(){
    dragging=false;
    document.removeEventListener('mousemove',mv,true);
    document.removeEventListener('mouseup',up,true);
    try{ localStorage.setItem('115kv_reloj_pos', JSON.stringify({left:cl.style.left,top:cl.style.top,transform:cl.style.transform})); }catch(e){}
  }
  // Restaurar posición guardada
  try{
    var rp=JSON.parse(localStorage.getItem('115kv_reloj_pos')||'null');
    if(rp){ if(rp.left) cl.style.left=rp.left; if(rp.top) cl.style.top=rp.top; if(rp.transform!==undefined) cl.style.transform=rp.transform; }
  }catch(e){}
})();

/* Actualizar reloj cada segundo */
function actualizarReloj(){
  var a=new Date();
  var hc=document.getElementById('header-clock');
  if(hc){
    var dd=String(a.getDate()).padStart(2,'0'),mm=String(a.getMonth()+1).padStart(2,'0'),
        yy=String(a.getFullYear()).slice(-2),HH=String(a.getHours()).padStart(2,'0'),
        Mi=String(a.getMinutes()).padStart(2,'0'),SS=String(a.getSeconds()).padStart(2,'0');
    hc.textContent=dd+'/'+mm+'/'+yy+'  '+HH+':'+Mi+':'+SS;
  }
}
actualizarReloj(); setInterval(actualizarReloj,1000);

/* ════════════════════════════════════════════════
   PANEL DE MEDICIONES — valores dinámicos
   ════════════════════════════════════════════════ */
(function(){
  /* Valores base nominales */
  var BASE = {
    b1:  { va:235.41, vb:234.21, vc:235.51, prom:407.11 },
    b2:  { va:235.81, vb:233.61, vc:235.21, prom:406.82 },
    a38: { vab:406.31, vbc:406.01, vca:408.21, mw:3.71, mvar:-2.49, fp:4.51, hz:60.03 },
    a20: { vab:114.61, vbc:114.51, vca:115.21, mw:2.41, mvar:-0.89, fp:0.94, hz:60.02 },
    v407: 407.11
  };

  /* Estado actual (fluctúa sobre el base) */
  var CUR = JSON.parse(JSON.stringify(BASE));

  /* Fluctuación suave — simula medición real */
  function fluc(base, pct){ return base + base*(Math.random()*2-1)*pct/100; }

  function fmt(v, dec){ return v.toFixed(dec); }

  function estadoEquipo(id){
    var el=document.getElementById(id);
    return el && el.classList.contains('closed');
  }

  /* Determinar si BUS 1 está energizado:
     Al menos uno de los interruptores de barra está cerrado */
  function bus1Energizado(){
    return estadoEquipo('int1') || estadoEquipo('int3');
  }
  function bus2Energizado(){
    return estadoEquipo('int2') || estadoEquipo('int4');
  }
  /* ENR A38K0 energizado: interruptor int3 cerrado y cuchillas cu3a/cu3b cerradas */
  function a38Energizado(){
    return estadoEquipo('int3') && estadoEquipo('cu3a') && estadoEquipo('cu3b');
  }
  /* ENR A2010 energizado: interruptor int1 cerrado y cuchillas cu1a/cu1b cerradas */
  function a20Energizado(){
    return estadoEquipo('int1') && estadoEquipo('cu1a') && estadoEquipo('cu1b');
  }

  function setVal(id, val, dec, extraClass){
    var el=document.getElementById(id); if(!el) return;
    var isZero = (val===0);
    el.textContent = isZero ? '0.00' : fmt(val, dec);
    el.classList.toggle('zero', isZero);
    if(extraClass) el.classList.toggle(extraClass, !isZero);
  }

  function actualizar(){
    /* Fluctuar valores base suavemente */
    if(bus1Energizado()){
      CUR.b1.va   = fluc(BASE.b1.va,   0.15);
      CUR.b1.vb   = fluc(BASE.b1.vb,   0.15);
      CUR.b1.vc   = fluc(BASE.b1.vc,   0.15);
      CUR.b1.prom = (CUR.b1.va+CUR.b1.vb+CUR.b1.vc)/3*Math.sqrt(3);
      CUR.v407    = fluc(BASE.v407, 0.10);
    }
    if(bus2Energizado()){
      CUR.b2.va   = fluc(BASE.b2.va,   0.15);
      CUR.b2.vb   = fluc(BASE.b2.vb,   0.15);
      CUR.b2.vc   = fluc(BASE.b2.vc,   0.15);
      CUR.b2.prom = (CUR.b2.va+CUR.b2.vb+CUR.b2.vc)/3*Math.sqrt(3);
    }
    if(a38Energizado()){
      CUR.a38.vab  = fluc(BASE.a38.vab,  0.12);
      CUR.a38.vbc  = fluc(BASE.a38.vbc,  0.12);
      CUR.a38.vca  = fluc(BASE.a38.vca,  0.12);
      CUR.a38.mw   = fluc(BASE.a38.mw,   0.8);
      CUR.a38.mvar = fluc(BASE.a38.mvar, 1.2);
      CUR.a38.fp   = fluc(BASE.a38.fp,   0.3);
      CUR.a38.hz   = fluc(BASE.a38.hz,   0.02);
    }
    if(a20Energizado()){
      CUR.a20.vab  = fluc(BASE.a20.vab,  0.12);
      CUR.a20.vbc  = fluc(BASE.a20.vbc,  0.12);
      CUR.a20.vca  = fluc(BASE.a20.vca,  0.12);
      CUR.a20.mw   = fluc(BASE.a20.mw,   0.8);
      CUR.a20.mvar = fluc(BASE.a20.mvar, 1.2);
      CUR.a20.fp   = fluc(BASE.a20.fp,   0.5);
      CUR.a20.hz   = fluc(BASE.a20.hz,   0.02);
    }

    /* Actualizar DOM — cero si desenergizado */
    var b1e=bus1Energizado(), b2e=bus2Energizado();
    var a38e=a38Energizado(), a20e=a20Energizado();

    setVal('mv-407', b1e?CUR.v407:0, 2);

    setVal('b1-va',   b1e?CUR.b1.va:0,   2);
    setVal('b1-vb',   b1e?CUR.b1.vb:0,   2);
    setVal('b1-vc',   b1e?CUR.b1.vc:0,   2);
    setVal('b1-prom', b1e?CUR.b1.prom:0, 2);
    (function(){ var d1=document.getElementById('disp-volt-b1-val'); var d2=document.getElementById('disp-volt-b2-val'); var v1=document.getElementById('b1-prom'); var v2=document.getElementById('b2-prom'); if(d1&&v1) d1.textContent=v1.textContent; if(d2&&v2) d2.textContent=v2.textContent; })();

    setVal('b2-va',   b2e?CUR.b2.va:0,   2);
    setVal('b2-vb',   b2e?CUR.b2.vb:0,   2);
    setVal('b2-vc',   b2e?CUR.b2.vc:0,   2);
    setVal('b2-prom', b2e?CUR.b2.prom:0, 2);

    setVal('a38-vab',  a38e?CUR.a38.vab:0,  2);
    setVal('a38-vbc',  a38e?CUR.a38.vbc:0,  2);
    setVal('a38-vca',  a38e?CUR.a38.vca:0,  2);
    setVal('a38-mw',   a38e?CUR.a38.mw:0,   2);
    setVal('a38-mvar', a38e?CUR.a38.mvar:0,  2, 'mvar');
    setVal('a38-fp',   a38e?CUR.a38.fp:0,   2);
    setVal('a38-hz',   a38e?CUR.a38.hz:0,   2, 'hz');

    setVal('a20-vab',  a20e?CUR.a20.vab:0,  2);
    setVal('a20-vbc',  a20e?CUR.a20.vbc:0,  2);
    setVal('a20-vca',  a20e?CUR.a20.vca:0,  2);
    setVal('a20-mw',   a20e?CUR.a20.mw:0,   2);
    setVal('a20-mvar', a20e?CUR.a20.mvar:0,  2, 'mvar');
    setVal('a20-fp',   a20e?CUR.a20.fp:0,   2);
    setVal('a20-hz',   a20e?CUR.a20.hz:0,   2, 'hz');
  }

  /* Actualizar cada 2 segundos */
  setInterval(actualizar, 2000);
  /* Primera actualización al cargar */
  setTimeout(actualizar, 500);
})();

/* ════════════════════════════════════════════════
   MOTOR DE AUDIO — Web Audio API, sin archivos externos
   Sonidos realistas de subestación 400 kV SF6
   ════════════════════════════════════════════════ */
var _audioCtx = null;
function getAudioCtx(){
  if(!_audioCtx) _audioCtx = new (window.AudioContext||window.webkitAudioContext)();
  if(_audioCtx.state==='suspended') _audioCtx.resume();
  return _audioCtx;
}
function noiseBuffer(ctx, sec){
  var len=Math.floor(ctx.sampleRate*(sec+0.05));
  var buf=ctx.createBuffer(1,len,ctx.sampleRate), d=buf.getChannelData(0);
  for(var i=0;i<len;i++) d[i]=Math.random()*2-1;
  return buf;
}
function mkNoise(ctx,t,dur,gain,fc,Q,fi){
  var src=ctx.createBufferSource(); src.buffer=noiseBuffer(ctx,dur);
  var f=ctx.createBiquadFilter(); f.type='bandpass'; f.frequency.value=fc; f.Q.value=Q||1;
  var g=ctx.createGain(); g.gain.setValueAtTime(0,t);
  g.gain.linearRampToValueAtTime(gain,t+Math.max(0.001,fi));
  g.gain.linearRampToValueAtTime(0,t+dur);
  src.connect(f); f.connect(g); g.connect(ctx.destination);
  src.start(t); src.stop(t+dur+0.05);
}
function mkNoiseHP(ctx,t,dur,gain,freq,fi){
  var src=ctx.createBufferSource(); src.buffer=noiseBuffer(ctx,dur);
  var f=ctx.createBiquadFilter(); f.type='highpass'; f.frequency.value=freq;
  var g=ctx.createGain(); g.gain.setValueAtTime(0,t);
  g.gain.linearRampToValueAtTime(gain,t+Math.max(0.001,fi));
  g.gain.linearRampToValueAtTime(0,t+dur);
  src.connect(f); f.connect(g); g.connect(ctx.destination);
  src.start(t); src.stop(t+dur+0.05);
}
function mkNoiseLP(ctx,t,dur,gain,freq,fi){
  var src=ctx.createBufferSource(); src.buffer=noiseBuffer(ctx,dur);
  var f=ctx.createBiquadFilter(); f.type='lowpass'; f.frequency.value=freq;
  var g=ctx.createGain(); g.gain.setValueAtTime(0,t);
  g.gain.linearRampToValueAtTime(gain,t+Math.max(0.001,fi));
  g.gain.linearRampToValueAtTime(0,t+dur);
  src.connect(f); f.connect(g); g.connect(ctx.destination);
  src.start(t); src.stop(t+dur+0.05);
}
function mkTone(ctx,t,dur,freq,gain,type,fi){
  var o=ctx.createOscillator(); o.type=type||'sine'; o.frequency.value=freq;
  var g=ctx.createGain(); g.gain.setValueAtTime(0,t);
  g.gain.linearRampToValueAtTime(gain,t+Math.max(0.001,fi));
  g.gain.exponentialRampToValueAtTime(0.0001,t+dur);
  o.connect(g); g.connect(ctx.destination);
  o.start(t); o.stop(t+dur+0.05);
}
function mkImpact(ctx,t,freq,gain,decay){
  var o=ctx.createOscillator(); o.type='sine'; o.frequency.value=freq;
  o.frequency.exponentialRampToValueAtTime(Math.max(1,freq*0.25),t+decay);
  var g=ctx.createGain(); g.gain.setValueAtTime(gain,t);
  g.gain.exponentialRampToValueAtTime(0.0001,t+decay);
  o.connect(g); g.connect(ctx.destination);
  o.start(t); o.stop(t+decay+0.02);
}
function mkClick(ctx,t,gain){
  var buf=ctx.createBuffer(1,Math.floor(ctx.sampleRate*0.008),ctx.sampleRate);
  var d=buf.getChannelData(0);
  for(var i=0;i<d.length;i++) d[i]=(Math.random()*2-1)*Math.exp(-i/(d.length*0.25));
  var src=ctx.createBufferSource();
  var g=ctx.createGain(); g.gain.value=gain;
  src.buffer=buf; src.connect(g); g.connect(ctx.destination);
  src.start(t); src.stop(t+0.02);
}

/* ────────────────────────────────────────────────
   INTERRUPTOR DE POTENCIA SF6 400 kV
   &quot;Estallido o zumbido fuerte muy intenso&quot;
   Modelo:
   1. Pre-disparo: tensión en el mecanismo de resorte (silencio breve)
   2. BANG principal — golpe de alta energía, grave y penetrante
   3. Blast de arco SF6 — explosión eléctrica breve e intensa
   4. Retumbo estructural — vibración de la cuba y el pórtico
   5. Cola de reverberación — la sala retumba varios segundos
   ──────────────────────────────────────────────── */
function sonidoInterruptor(abre){
  var ctx=getAudioCtx(), t=ctx.currentTime+0.02;

  if(abre){
    /* ══ APERTURA — DISPARO ══
       1. Estallido inicial: chasquido seco y agudo como disparo de arma
       2. Arco SF6: silbido agudo penetrante — ionización del gas
       3. Impacto final: golpe metálico sordo y pesado — tope mecánico */

    /* 1. ESTALLIDO — ataque instantáneo, muy agudo y fuerte */
    mkNoiseHP(ctx, t,       0.008, 2.0, 1500, 0.0003);
    mkNoiseHP(ctx, t,       0.005, 1.6, 4500, 0.0003);
    mkNoise(ctx,   t,       0.010, 1.8, 8000, 0.4,  0.0003);
    /* Onda de presión grave — como trueno muy cercano */
    mkImpact(ctx, t,          60,  2.2, 0.065);
    mkImpact(ctx, t+0.002,   130,  1.7, 0.045);
    mkImpact(ctx, t+0.005,   260,  1.2, 0.030);
    mkImpact(ctx, t+0.008,   520,  0.8, 0.020);
    mkNoise(ctx,  t,         0.045, 1.5, 180, 1.2, 0.001);
    mkNoiseLP(ctx,t,         0.060, 1.1, 280, 0.001);
    /* Crackles del resorte disparado */
    for(var k=0;k<6;k++) mkClick(ctx, t+0.002+k*0.003, 0.85-k*0.11);

    /* 2. ARCO SF6 — silbido agudo y penetrante (ionización del gas) */
    mkNoise(ctx, t+0.018, 0.20, 0.95, 3200, 6.0, 0.004);
    mkNoise(ctx, t+0.018, 0.16, 0.75, 5800, 5.0, 0.004);
    mkNoise(ctx, t+0.018, 0.13, 0.55, 9000, 4.0, 0.004);
    /* Arco fluctuante — ionización irregular */
    (function(){
      var sr=ctx.sampleRate, len=Math.floor(sr*0.22);
      var buf=ctx.createBuffer(1,len,sr), d=buf.getChannelData(0);
      for(var i=0;i<len;i++) d[i]=Math.random()*2-1;
      var src=ctx.createBufferSource(); src.buffer=buf;
      var bp=ctx.createBiquadFilter(); bp.type='bandpass';
      bp.frequency.value=4000; bp.Q.value=7;
      var lfo=ctx.createOscillator(); lfo.type='sine'; lfo.frequency.value=38;
      var lfoG=ctx.createGain(); lfoG.gain.value=0.40;
      var g=ctx.createGain();
      g.gain.setValueAtTime(0,     t+0.018);
      g.gain.linearRampToValueAtTime(0.90, t+0.032);
      g.gain.exponentialRampToValueAtTime(0.0001, t+0.230);
      lfo.connect(lfoG); lfoG.connect(g.gain);
      src.connect(bp); bp.connect(g); g.connect(ctx.destination);
      src.start(t+0.018); src.stop(t+0.26);
      lfo.start(t+0.018); lfo.stop(t+0.26);
    })();

    /* 3. IMPACTO FINAL — golpe sordo y pesado en el tope mecánico */
    var tF=t+0.24;
    mkImpact(ctx, tF,        75,  1.6, 0.13);
    mkImpact(ctx, tF+0.005, 140,  1.2, 0.10);
    mkImpact(ctx, tF+0.010, 240,  0.9, 0.07);
    mkNoise(ctx,  tF,        0.09, 0.9, 130, 1.4, 0.002);
    mkClick(ctx,  tF+0.002,  0.5);
    mkTone(ctx, tF+0.012, 0.70,  44,  0.22, 'sine',    0.005);
    mkTone(ctx, tF+0.012, 0.55,  88,  0.14, 'triangle',0.005);
    mkNoise(ctx, tF+0.012, 0.55, 0.11, 65, 1.0, 0.008);
    mkNoise(ctx, tF+0.018, 1.30, 0.09, 35, 0.6, 0.015);
    mkTone(ctx,  tF+0.018, 1.10,  26,  0.07, 'sine', 0.015);

  } else {
    /* ══ CIERRE — TRANCAZO ══
       1. Zumbido motor cargando resortes (~0.4s antes)
       2. El trancazo: impacto metálico rotundo, seco y profundo
          (mazo golpeando placa de acero gruesa) */

    /* 1. MOTOR CARGANDO RESORTES — zumbido agudo breve antes del golpe */
    (function(){
      var o=ctx.createOscillator(); o.type='sawtooth'; o.frequency.value=180;
      o.frequency.linearRampToValueAtTime(220, t+0.30);
      var lp=ctx.createBiquadFilter(); lp.type='lowpass'; lp.frequency.value=800;
      var g=ctx.createGain();
      g.gain.setValueAtTime(0, t);
      g.gain.linearRampToValueAtTime(0.07, t+0.05);
      g.gain.setValueAtTime(0.07, t+0.28);
      g.gain.linearRampToValueAtTime(0, t+0.35);
      o.connect(lp); lp.connect(g); g.connect(ctx.destination);
      o.start(t); o.stop(t+0.40);
    })();
    mkNoise(ctx, 0, 0.35, 0.04, 600, 2.0, 0.03);

    /* 2. EL TRANCAZO — impacto brutal en t+0.38 */
    var tT=t+0.38;
    mkImpact(ctx, tT,          52,  2.5, 0.11);
    mkImpact(ctx, tT+0.003,   100,  2.0, 0.09);
    mkImpact(ctx, tT+0.006,   190,  1.6, 0.07);
    mkImpact(ctx, tT+0.009,   340,  1.2, 0.05);
    mkImpact(ctx, tT+0.012,   600,  0.8, 0.03);
    mkNoise(ctx,  tT,          0.11, 1.8, 95,  1.2, 0.001);
    mkNoiseLP(ctx,tT,          0.13, 1.4, 240, 0.001);
    mkNoise(ctx,  tT,          0.07, 0.9, 420, 1.5, 0.001);
    mkClick(ctx, tT+0.001, 1.0);
    mkClick(ctx, tT+0.005, 0.7);
    mkClick(ctx, tT+0.010, 0.4);
    /* Vibración de placa de acero gruesa */
    mkTone(ctx, tT+0.015, 0.90,  46,  0.32, 'sine',    0.004);
    mkTone(ctx, tT+0.015, 0.75,  92,  0.20, 'triangle',0.004);
    mkTone(ctx, tT+0.015, 0.58, 138,  0.14, 'sine',    0.004);
    mkTone(ctx, tT+0.015, 0.42, 210,  0.09, 'sine',    0.004);
    mkNoise(ctx, tT+0.015, 0.75, 0.18, 85, 1.2, 0.006);
    /* Ring metálico agudo */
    mkTone(ctx, tT+0.018, 0.40, 460,  0.08, 'sine', 0.003);
    mkTone(ctx, tT+0.020, 0.30, 700,  0.06, 'sine', 0.003);
    mkTone(ctx, tT+0.022, 0.22, 960,  0.04, 'sine', 0.003);
    /* Retumbo de sala */
    mkNoise(ctx, tT+0.020, 1.40, 0.11, 38, 0.7, 0.015);
    mkTone(ctx,  tT+0.020, 1.20,  28,  0.09, 'sine', 0.015);
  }
}

function sonidoCuchilla(abre){
  var ctx=getAudioCtx(), t=ctx.currentTime+0.02;
  var DUR=3.0;

  /* 1. Arranque: contactor eléctrico */
  mkClick(ctx, t,       0.6);
  mkClick(ctx, t+0.008, 0.4);
  mkImpact(ctx, t+0.005, 400, 0.4, 0.018);

  /* 2. ZUMBIDO GRAVE CONSTANTE — motor DC + inducción electromagnética */
  (function(){
    var o=ctx.createOscillator(); o.type='sawtooth';
    o.frequency.setValueAtTime(48, t+0.05);
    o.frequency.linearRampToValueAtTime(72, t+0.35);
    o.frequency.setValueAtTime(72, t+0.35);
    o.frequency.linearRampToValueAtTime(48, t+DUR-0.30);
    o.frequency.linearRampToValueAtTime(15, t+DUR-0.05);
    var ws=ctx.createWaveShaper();
    var cv=new Float32Array(256);
    for(var i=0;i<256;i++){var x=i/128-1; cv[i]=Math.tanh(x*2.2)*0.55;}
    ws.curve=cv;
    var g=ctx.createGain();
    g.gain.setValueAtTime(0, t+0.05);
    g.gain.linearRampToValueAtTime(0.18, t+0.35);
    g.gain.setValueAtTime(0.18, t+DUR-0.32);
    g.gain.linearRampToValueAtTime(0, t+DUR-0.02);
    o.connect(ws); ws.connect(g); g.connect(ctx.destination);
    o.start(t+0.05); o.stop(t+DUR+0.1);
  })();

  /* Zumbido 60 Hz de la red inducido en las cuchillas (armónicos) */
  function toneFlk(freq, gain){
    var o=ctx.createOscillator(); o.type='sine'; o.frequency.value=freq;
    var lfo=ctx.createOscillator(); lfo.type='sine'; lfo.frequency.value=5+Math.random()*4;
    var lfoG=ctx.createGain(); lfoG.gain.value=gain*0.20;
    var g=ctx.createGain();
    g.gain.setValueAtTime(0, t+0.10);
    g.gain.linearRampToValueAtTime(gain, t+0.25);
    g.gain.setValueAtTime(gain, t+DUR-0.30);
    g.gain.linearRampToValueAtTime(0, t+DUR-0.05);
    lfo.connect(lfoG); lfoG.connect(g.gain);
    o.connect(g); g.connect(ctx.destination);
    o.start(t+0.10); o.stop(t+DUR+0.05);
    lfo.start(t+0.10); lfo.stop(t+DUR+0.05);
  }
  toneFlk(60,  0.10);
  toneFlk(120, 0.07);
  toneFlk(180, 0.05);
  toneFlk(240, 0.03);
  toneFlk(36,  0.12);
  toneFlk(72,  0.08);

  /* Ruido de rodamientos del motor */
  mkNoise(ctx, t+0.10, DUR-0.40, 0.04, 300, 1.5, 0.08);

  /* 3. RUIDO DE CORONA durante el recorrido — ionización por inducción */
  mkNoise(ctx, t+0.15, DUR-0.45, 0.10, 2400, 3.5, 0.10);
  mkNoise(ctx, t+0.15, DUR-0.45, 0.08, 4800, 3.0, 0.10);
  mkNoise(ctx, t+0.15, DUR-0.45, 0.06, 7200, 2.5, 0.10);
  mkNoiseHP(ctx, t+0.15, DUR-0.45, 0.07, 3500, 0.08);
  mkNoiseHP(ctx, t+0.15, DUR-0.45, 0.05, 6000, 0.08);
  /* Corona pulsante a 120 Hz */
  (function(){
    var sr=ctx.sampleRate, len=Math.floor(sr*(DUR-0.3));
    var buf=ctx.createBuffer(1,len,sr), d=buf.getChannelData(0);
    for(var i=0;i<len;i++) d[i]=Math.random()*2-1;
    var src=ctx.createBufferSource(); src.buffer=buf;
    var hp=ctx.createBiquadFilter(); hp.type='highpass'; hp.frequency.value=4000;
    var lfo=ctx.createOscillator(); lfo.type='sine'; lfo.frequency.value=120;
    var lfoG=ctx.createGain(); lfoG.gain.value=0.06;
    var g=ctx.createGain();
    g.gain.setValueAtTime(0, t+0.15);
    g.gain.linearRampToValueAtTime(0.08, t+0.28);
    g.gain.setValueAtTime(0.08, t+DUR-0.30);
    g.gain.linearRampToValueAtTime(0, t+DUR-0.05);
    lfo.connect(lfoG); lfoG.connect(g.gain);
    src.connect(hp); hp.connect(g); g.connect(ctx.destination);
    src.start(t+0.15); src.stop(t+DUR+0.05);
    lfo.start(t+0.15); lfo.stop(t+DUR+0.05);
  })();

  /* 4. GOLPETEO RÁPIDO — traqueteo mecánico de los contactos */
  var golpRate=0.11;
  var numGolpes=Math.floor((DUR-0.6)/golpRate);
  for(var j=0;j<numGolpes;j++){
    var tj=t+0.20+j*golpRate+(Math.random()*0.025-0.012);
    mkImpact(ctx, tj, 180+Math.random()*120, 0.18+Math.random()*0.12, 0.022+Math.random()*0.015);
    if(j%2===0) mkClick(ctx, tj+0.004, 0.12);
  }
  mkNoise(ctx, t+0.20, DUR-0.55, 0.06, 500, 2.0, 0.05);
  mkNoise(ctx, t+0.20, DUR-0.55, 0.03, 900, 1.5, 0.05);
  mkNoise(ctx, t+0.15, DUR-0.45, 0.05, 65,  0.8, 0.08);

  /* 5. MICRO-DESCARGAS aleatorias durante el recorrido */
  for(var i=0;i<25;i++){
    (function(){
      var dt=0.15+Math.random()*(DUR-0.50);
      var amp=0.05+Math.random()*0.16;
      var fc=2000+Math.random()*6000;
      var dur2=0.002+Math.random()*0.009;
      var sr=ctx.sampleRate, len=Math.floor(sr*(dur2+0.01));
      var buf=ctx.createBuffer(1,len,sr), d=buf.getChannelData(0);
      for(var k=0;k<len;k++) d[k]=(Math.random()*2-1)*Math.exp(-k/(len*0.18));
      var src=ctx.createBufferSource(); src.buffer=buf;
      var f=ctx.createBiquadFilter(); f.type='highpass'; f.frequency.value=fc;
      var g=ctx.createGain(); g.gain.value=amp;
      src.connect(f); f.connect(g); g.connect(ctx.destination);
      src.start(t+dt); src.stop(t+dt+dur2+0.02);
    })();
  }

  /* 6. ENCLAVAMIENTO final — clac metálico seco */
  var tC=t+DUR-0.20;
  mkImpact(ctx, tC,        260, 1.3,  0.040);
  mkImpact(ctx, tC+0.012,  140, 0.9,  0.060);
  mkImpact(ctx, tC+0.025,   80, 0.7,  0.090);
  mkNoise(ctx, tC, 0.08, 0.35, 400, 1.2, 0.001);
  mkClick(ctx, tC+0.003, 0.6);
  mkTone(ctx, tC+0.015, 0.30, 130, 0.09, 'sine', 0.003);
  mkTone(ctx, tC+0.015, 0.20, 260, 0.05, 'sine', 0.003);
  mkNoise(ctx, tC+0.015, 0.25, 0.06, 100, 1.0, 0.003);
}

/* ── DISPATCHER ── */
function reproducirSonido(elemId, abre){
  try {
    if(/^int\d+$/.test(elemId)){ sonidoInterruptor(abre); return; }
    sonidoCuchilla(abre);
  } catch(e){}
}

/* ── MODAL DE CONFIRMACIÓN (mismo estilo que 400kV) ── */
/* ════════════════════════════════════════════════
   ENTRENADOR 115 kV — estado global
   ════════════════════════════════════════════════ */
var equipoSeleccionado=null, libGrabando=false, libPasos=[], libNum=0, escenarioActivo=null;

/* ════════════════════════════════════════════════
   MAPA DE BAHÍAS 115 kV
   Bahía 1: int1 / cu1a (barra) / cu1b (carga)
   Bahía 2: int2 / cu2a (barra) / cu2b (carga)
   Bahía 3: int3 / cu3a (barra) / cu3b (carga)  — en espera
   Bahía 4: int4 / cu4a (barra) / cu4b (carga)  — en espera
   Barras: bp (BARRA PRINCIPAL) / ba (BARRA AUXILIAR)
   ════════════════════════════════════════════════ */
var BAHIAS = {
  INT1:{ tipoEquipo:'Interruptor 73C20', interruptor:'int1', cu_barra:'cu1a', tag_barra:'73C21', cu_carga:'cu1b', tag_carga:'73C19', tierra:'cu-tr-73c19', tag_tierra:'73C27' },
  CU1A:{ tipoEquipo:'Cuchilla Barra 73C21', interruptor:'int1', cu_barra:'cu1a', tag_barra:'73C21', cu_carga:'cu1b', tag_carga:'73C19', tierra:'cu-tr-73c19', tag_tierra:'73C27' },
  CU1B:{ tipoEquipo:'Cuchilla Carga 73C19', interruptor:'int1', cu_barra:'cu1a', tag_barra:'73C21', cu_carga:'cu1b', tag_carga:'73C19', tierra:'cu-tr-73c19', tag_tierra:'73C27' },
  INT2:{ tipoEquipo:'Interruptor 73C10', interruptor:'int2', cu_barra:'cu2a', tag_barra:'73C11', cu_carga:'cu2b', tag_carga:'73C28', tierra:'cu-tr-73c17', tag_tierra:'73C17' },
  CU2A:{ tipoEquipo:'Cuchilla Barra 73C11', interruptor:'int2', cu_barra:'cu2a', tag_barra:'73C11', cu_carga:'cu2b', tag_carga:'73C28', tierra:'cu-tr-73c17', tag_tierra:'73C17' },
  CU2B:{ tipoEquipo:'Cuchilla Carga 73C28', interruptor:'int2', cu_barra:'cu2a', tag_barra:'73C11', cu_carga:'cu2b', tag_carga:'73C28', tierra:'cu-tr-73c17', tag_tierra:'73C17' },
  INT3:{ tipoEquipo:'Interruptor 72T10', interruptor:'int3', cu_barra:'cu3a', tag_barra:'72T19', cu_carga:'cu3b', tag_carga:'72T22', tierra:null, tag_tierra:null },
  CU3A:{ tipoEquipo:'Cuchilla Barra 72T19', interruptor:'int3', cu_barra:'cu3a', tag_barra:'72T19', cu_carga:'cu3b', tag_carga:'72T22', tierra:null, tag_tierra:null },
  CU3B:{ tipoEquipo:'Cuchilla Carga 72T22', interruptor:'int3', cu_barra:'cu3a', tag_barra:'72T19', cu_carga:'cu3b', tag_carga:'72T22', tierra:null, tag_tierra:null },
  INT4:{ tipoEquipo:'Interruptor 77I10', interruptor:'int4', cu_barra:'cu5a', tag_barra:'77I18', cu_carga:'cu6b', tag_carga:'77I11', tierra:null, tag_tierra:null },
  CU5A:{ tipoEquipo:'Cuchilla Barra 77I18', interruptor:'int4', cu_barra:'cu5a', tag_barra:'77I18', cu_carga:'cu6b', tag_carga:'77I11', tierra:null, tag_tierra:null },
  CU6B:{ tipoEquipo:'Cuchilla Carga 77I11', interruptor:'int4', cu_barra:'cu6a', tag_barra:'77I18', cu_carga:'cu6b', tag_carga:'77I11', tierra:null, tag_tierra:null }
};

var OPTS_TIPO = {
  libranza: ['INT1','INT2','INT3','INT4'],
  falla:    ['INT1','INT2','INT3','INT4']
};

/* ════════════════════════════════════════════════
   GENERADOR DINÁMICO DE SECUENCIAS 115 kV
   ════════════════════════════════════════════════ */
function generarSecuencia(tipo, tag){
  var b = BAHIAS[tag];
  if(!b) return null;
  var intTag  = libGetTag(b.interruptor);
  var tagBarra= b.tag_barra;
  var tagCarga= b.tag_carga;
  var pasos=[];

  if(tipo === 'libranza'){
    pasos.push({accion:'ABIERTO', equipo:b.interruptor,
      desc:'Abrir interruptor '+intTag+' — verificar disparo y apertura en campo',
      consecuencia:'Interruptor cerrado: el equipo permanece energizado y no puede maniobrar las cuchillas de forma segura.'});
    pasos.push({accion:'ABIERTO', equipo:b.cu_barra,
      desc:'Abrir cuchilla de barra '+tagBarra+' — verificar apertura completa',
      consecuencia:'Sin aislar la cuchilla de barra la bahía puede reenergizarse desde la barra principal.'});
    pasos.push({accion:'ABIERTO', equipo:b.cu_carga,
      desc:'Abrir cuchilla de carga '+tagCarga+' — verificar apertura completa',
      consecuencia:'Sin aislar la cuchilla de carga el equipo queda conectado al lado de carga, riesgo de reenergización accidental.'});
    if(b.tierra){
      pasos.push({accion:'CERRADO', equipo:b.tierra,
        desc:'Cerrar cuchilla de tierra '+b.tag_tierra+' — verificar puesta a tierra confirmada',
        consecuencia:'Sin tierra el personal de mantenimiento trabaja sin protección ante reenergización o inducción.'});
    }
    return {
      nombre:'Libranza '+intTag,
      descripcion:'Desenergización de '+intTag+' para mantenimiento. Cuchillas: '+tagBarra+' / '+tagCarga+'.',
      tipo:'libranza', tag:tag, bahia:b, pasos:pasos
    };
  }

  if(tipo === 'energizacion'){
    if(b.tierra){
      pasos.push({accion:'ABIERTO', equipo:b.tierra,
        desc:'Verificar y abrir cuchilla de tierra '+b.tag_tierra+' — retirar toda puesta a tierra',
        consecuencia:'Cerrar el interruptor con tierra puesta provoca cortocircuito trifásico instantáneo.'});
    }
    pasos.push({accion:'CERRADO', equipo:b.cu_carga,
      desc:'Cerrar cuchilla de carga '+tagCarga+' — verificar cierre completo',
      consecuencia:'Sin cerrar la cuchilla de carga el interruptor no puede energizar el equipo.'});
    pasos.push({accion:'CERRADO', equipo:b.cu_barra,
      desc:'Cerrar cuchilla de barra '+tagBarra+' — verificar cierre completo',
      consecuencia:'Sin cuchilla de barra cerrada el interruptor no puede tomar tensión de la barra.'});
    pasos.push({accion:'CERRADO', equipo:b.interruptor,
      desc:'Cerrar interruptor '+intTag+' — verificar cierre y tensión en el equipo',
      consecuencia:'Cerrar el interruptor antes que las cuchillas genera falla interna.'});
    return {
      nombre:'Energización '+intTag,
      descripcion:'Retorno al servicio de '+intTag+'. Verificar que no haya tierra puesta antes de iniciar.',
      tipo:'energizacion', tag:tag, bahia:b, pasos:pasos
    };
  }

  if(tipo === 'falla'){
    pasos.push({accion:'ABIERTO', equipo:b.interruptor,
      desc:'Confirmar disparo automático de '+intTag+' por protección — verificar posición real',
      consecuencia:'Sin confirmar el disparo no se puede determinar el alcance de la falla.'});
    pasos.push({accion:'ABIERTO', equipo:b.cu_barra,
      desc:'Abrir cuchilla de barra '+tagBarra+' — aislar bahía de la barra principal',
      consecuencia:'Sin aislar la cuchilla de barra la bahía sigue conectada al sistema y puede reenergizarse por reenganche automático.'});
    pasos.push({accion:'ABIERTO', equipo:b.cu_carga,
      desc:'Abrir cuchilla de carga '+tagCarga+' — aislar zona de falla completamente',
      consecuencia:'Sin aislar la cuchilla de carga la zona de falla permanece conectada al lado de carga.'});
    if(b.tierra){
      pasos.push({accion:'CERRADO', equipo:b.tierra,
        desc:'Poner a tierra '+b.tag_tierra+' — proteger al personal de inspección',
        consecuencia:'Sin tierra el personal queda expuesto a reenergización durante la inspección.'});
    }
    var desc400=(tag==='INT4')?' ⚠ ACOMETIDA 400 kV — Coordinar con operador 400 kV antes de maniobrar.':'';
    return {
      nombre:'Atención Falla — '+intTag+(tag==='INT4'?' [400kV]':''),
      descripcion:'Disparo automático de '+intTag+' por protección. Confirmar con campo e aislar completamente.'+desc400,
      tipo:'falla', tag:tag, bahia:b, pasos:pasos
    };
  }
  return null;
}

/* ════════════════════════════════════════════════
   TABLA DE CONSECUENCIAS POR EQUIPO — SE ENERPYME 115 kV
   Estructura idéntica al simulador 400 kV:
   cada equipo tiene ABIERTO/CERRADO con
   fueraDeProcedimiento y conPotencial.
   ════════════════════════════════════════════════ */
var CONSECUENCIAS_EQUIPO = {

  /* ── INTERRUPTORES ── */
  int1:{
    ABIERTO:{
      fueraDeProcedimiento: 'Apertura de 73C20 fuera de secuencia con cuchillas 73C29 y 73C19 aún cerradas. Las cuchillas quedan energizadas desde la barra principal, impidiendo cualquier trabajo seguro en la bahía. Si hay carga conectada, la interrupción es no planificada y puede afectar al usuario final servido por esta bahía de 115 kV.',
      conPotencial: 'El interruptor 73C20 puede abrir bajo carga por diseño SF6, pero fuera de coordinación con el despacho puede generar sobretensiones de maniobra que estresen el aislamiento de los equipos adyacentes en la barra de 115 kV.'
    },
    CERRADO:{
      fueraDeProcedimiento: 'Cierre de 73C20 sin verificar que 73C29 (barra) y 73C19 (carga) estén en posición correcta. Si alguna cuchilla está abierta, el cierre del interruptor energiza un tramo aislado generando falla interna. Si la cuchilla de tierra 73C27 está cerrada, el cierre provoca cortocircuito trifásico instantáneo a tierra: destrucción del interruptor y disparo de protecciones en la barra de 115 kV.',
      conPotencial: 'Riesgo de energización accidental de equipo en mantenimiento. Consecuencia: arco eléctrico, destrucción de equipos, riesgo mortal para el personal.'
    }
  },
  int2:{
    ABIERTO:{
      fueraDeProcedimiento: 'Apertura de 73C10 fuera de secuencia. Las cuchillas 73C11 y 73C28 quedan energizadas desde la barra. El tramo entre cuchillas permanece con potencial, impidiendo cualquier trabajo seguro y dejando la bahía 2 en condición de riesgo ante cualquier maniobra posterior.',
      conPotencial: 'Interrupción de servicio no planificada. Sin aislamiento completo por cuchillas, no es posible realizar trabajos de mantenimiento con seguridad en la bahía de 115 kV.'
    },
    CERRADO:{
      fueraDeProcedimiento: 'Cierre de 73C10 sin verificar posición de cuchillas 73C11 y 73C28. Si alguna está abierta, el cierre deja el interruptor sin continuidad eléctrica real. Si hay tierra puesta en la bahía, el cierre genera cortocircuito trifásico a tierra con consecuencias destructivas para la bahía y la barra de 115 kV.'
    }
  },
  int3:{
    ABIERTO:{
      fueraDeProcedimiento: 'Apertura de 72T10 fuera de secuencia. Las cuchillas 72T19 y 72T18 permanecen cerradas manteniendo el transformador conectado a la barra. Si existen trabajos en el transformador, el personal queda expuesto a reenergización accidental.',
      conPotencial: 'Disparo del transformador sin coordinación con el despacho. Consecuencia: pérdida de suministro en las cargas servidas por el transformador de 115/XX kV y posibles sanciones regulatorias.'
    },
    CERRADO:{
      fueraDeProcedimiento: 'Cierre de 72T10 sin verificar estado de cuchillas 72T19 y 72T18 y la tierra de la bahía. Si hay tierra puesta, cortocircuito trifásico instantáneo. Si las cuchillas no están en posición correcta, falla interna del interruptor.'
    }
  },
  int4:{
    ABIERTO:{
      fueraDeProcedimiento: 'Apertura de 77I10 fuera de secuencia. Esta bahía es la ACOMETIDA desde la subestación 400 kV: su apertura desconecta el suministro principal de 115 kV de toda la subestación ENERPYME. Las cuchillas 77I18 y 77I11 permanecen energizadas. Debe coordinarse con el operador de la subestación 400 kV antes de cualquier maniobra.',
      conPotencial: 'Interrupción total del suministro de 115 kV a la subestación ENERPYME. Impacto en todas las bahías alimentadas. Requiere coordinación inmediata con el Centro de Control y el operador 400 kV.'
    },
    CERRADO:{
      fueraDeProcedimiento: 'Cierre de 77I10 sin verificar cuchillas 77I18 y 77I11 ni coordinar con el operador 400 kV. Riesgo de energización de tramo en mantenimiento o cortocircuito si hay tierra puesta. Al ser la acometida principal, un cierre incorrecto puede afectar a ambas subestaciones.'
    }
  },

  /* ── CUCHILLAS DE BARRA (B PRINCIPAL) ── */
  cu1a:{
    ABIERTO:{
      fueraDeProcedimiento: 'Apertura de cuchilla 73C29 (B PRINCIPAL) con interruptor 73C20 CERRADO. Maniobra de cuchilla bajo carga en 115 kV: arco eléctrico de alta energía. El arco destruye los contactos de la cuchilla, puede provocar falla en la barra principal de 115 kV y disparar múltiples protecciones en cascada. Los daños al equipo son irreversibles.',
      conPotencial: 'PROHIBIDO. Operación de cuchilla bajo carga en 115 kV. Consecuencia inmediata: arco eléctrico, destrucción de la cuchilla, posible falla en barra principal, riesgo de electrocución para el personal en la subestación.'
    },
    CERRADO:{
      fueraDeProcedimiento: 'Cierre de 73C29 sin verificar que 73C20 esté abierto. Si el interruptor está cerrado, el cierre de la cuchilla crea un lazo de corriente no controlado. Si hay diferencia de potencial entre los extremos de la cuchilla, se produce un arco al momento del enclavamiento.'
    }
  },
  cu2a:{
    ABIERTO:{
      fueraDeProcedimiento: 'Apertura de cuchilla 73C11 (B PRINCIPAL) con interruptor 73C10 CERRADO. Arco eléctrico destructivo en 115 kV. La cuchilla no está diseñada para interrumpir corriente de carga: el arco carboniza los contactos, destruye el aislamiento y puede causar falla en la barra principal.',
      conPotencial: 'PROHIBIDO. Cuchilla bajo carga: arco instantáneo en 115 kV. Destrucción irreversible del equipo y riesgo de electrocución para el personal en la subestación.'
    },
    CERRADO:{
      fueraDeProcedimiento: 'Cierre de 73C11 sin interruptor 73C10 abierto: posible arco al enclavamiento. Si hay diferencia de potencial entre extremos de la cuchilla, las consecuencias son destructivas para el equipo.'
    }
  },
  cu3a:{
    ABIERTO:{
      fueraDeProcedimiento: 'Apertura de cuchilla 72T19 (B PRINCIPAL, lado transformador) con interruptor 72T10 CERRADO. Arco eléctrico de alta energía en 115 kV. El arco puede dañar el aislamiento del devanado de alta tensión del transformador, provocando una falla interna catastrófica.',
      conPotencial: 'PROHIBIDO. Cuchilla de transformador bajo carga: el arco puede iniciar un incendio en el aceite dieléctrico. Consecuencia: pérdida total del transformador, interrupción prolongada del servicio.'
    },
    CERRADO:{
      fueraDeProcedimiento: 'Cierre de 72T19 sin verificar apertura de 72T10: riesgo de arco al enclavamiento. Si el transformador tiene condiciones de falla o tierra puesta, el cierre puede generar cortocircuito interno.'
    }
  },
  cu4a:{
    ABIERTO:{
      fueraDeProcedimiento: 'Apertura de cuchilla 77I18 (B PRINCIPAL, acometida 400 kV) con interruptor 77I10 CERRADO. Arco eléctrico de alta energía. Al ser la bahía de acometida, el arco puede afectar no solo a esta bahía sino al enlace entre ambas subestaciones, comprometiendo el suministro de toda la S.E. ENERPYME.',
      conPotencial: 'PROHIBIDO. Cuchilla de acometida bajo carga. Consecuencia: arco eléctrico, destrucción de la cuchilla, posible pérdida del enlace 400/115 kV. Coordinar con operador 400 kV de inmediato.'
    },
    CERRADO:{
      fueraDeProcedimiento: 'Cierre de 77I18 sin verificar apertura de 77I10 ni coordinar con el operador 400 kV: riesgo de arco al enclavamiento. Si hay diferencia de potencial entre los sistemas de 400 kV y 115 kV, las consecuencias son destructivas para ambas subestaciones.'
    }
  },

  /* ── CUCHILLAS DE CARGA / LÍNEA ── */
  cu1b:{
    ABIERTO:{
      fueraDeProcedimiento: 'Apertura de cuchilla 73C19 (lado carga) con interruptor 73C20 CERRADO. Arco eléctrico de alta energía. La cuchilla de carga no está diseñada para interrumpir corriente: el arco puede causar falla en el tramo de cables o equipos conectados aguas abajo, destruyendo la cuchilla y afectando la barra de 115 kV.',
      conPotencial: 'PROHIBIDO. Apertura de cuchilla de carga bajo carga en 115 kV. Consecuencias: arco eléctrico, daño a la bahía, posible pérdida de servicio en la carga alimentada, riesgo de electrocución.'
    },
    CERRADO:{
      fueraDeProcedimiento: 'Cierre de 73C19 sin verificar apertura de 73C20 ni estado de tierra 73C27. Si la tierra está puesta en la bahía, el cierre genera cortocircuito a tierra con consecuencias destructivas para la bahía y la barra de 115 kV.'
    }
  },
  cu2b:{
    ABIERTO:{
      fueraDeProcedimiento: 'Apertura de cuchilla 73C28 (lado carga / BUS AUXILIAR) con interruptor 73C10 CERRADO. Arco eléctrico destructivo. La cuchilla de carga no puede interrumpir corriente: los contactos se destruyen y el arco puede extenderse hacia equipos adyacentes en la barra auxiliar de 115 kV.',
      conPotencial: 'PROHIBIDO. Operación bajo carga en 115 kV. Consecuencias inmediatas: arco, destrucción de equipo, posible falla en barra auxiliar y riesgo mortal para el personal.'
    },
    CERRADO:{
      fueraDeProcedimiento: 'Cierre de 73C28 sin verificar interruptor 73C10 abierto: arco al enclavamiento si hay potencial en los extremos de la cuchilla.'
    }
  },
  cu3b:{
    ABIERTO:{
      fueraDeProcedimiento: 'Apertura de cuchilla 72T18 (lado transformador / carga) con interruptor 72T10 CERRADO. Arco eléctrico en el devanado de alta tensión del transformador. Los transformadores de potencia son especialmente sensibles a las maniobras de cuchilla bajo carga: el arco puede dañar el aislamiento del devanado, provocar falla interna con pérdida total del transformador.',
      conPotencial: 'CRÍTICO. Cuchilla de transformador bajo carga: el arco puede iniciar un incendio en el aceite dieléctrico. Consecuencia: pérdida total del transformador, incendio en la subestación, interrupción prolongada del servicio en las cargas alimentadas.'
    },
    CERRADO:{
      fueraDeProcedimiento: 'Cierre de 72T18 sin verificar estado de 72T10 y condiciones del transformador (relés habilitados, buchholz restablecido). Un cierre inadecuado puede generar corriente de inrush que dispare protecciones diferenciales o dañe los devanados.'
    }
  },
  cu4b:{
    ABIERTO:{
      fueraDeProcedimiento: 'Apertura de cuchilla 77I11 (lado carga / acometida 400 kV) con interruptor 77I10 CERRADO. Arco eléctrico, destrucción de la cuchilla, posible falla en el enlace entre la subestación 400 kV y la barra de 115 kV de ENERPYME. Requiere coordinación inmediata con el operador 400 kV.',
      conPotencial: 'PROHIBIDO. Cuchilla de acometida bajo carga. Arco eléctrico instantáneo. Afecta el enlace 400/115 kV con consecuencias en ambas subestaciones.'
    },
    CERRADO:{
      fueraDeProcedimiento: 'Cierre de 77I11 sin verificar apertura de 77I10 ni coordinar con operador 400 kV: riesgo de arco al enclavamiento. Si hay tierra puesta en la bahía de acometida, el cierre genera cortocircuito a tierra afectando ambas subestaciones.'
    }
  },

  /* ── CUCHILLAS ADICIONALES ── */
  cu5a:{
    ABIERTO:{
      fueraDeProcedimiento: 'Apertura de cuchilla 72T12 bajo carga. Arco eléctrico en 115 kV. Verificar que el interruptor correspondiente esté abierto antes de operar.',
      conPotencial: 'PROHIBIDO. Operación de cuchilla bajo carga. Destrucción del equipo y riesgo de falla en barra.'
    },
    CERRADO:{
      fueraDeProcedimiento: 'Cierre de 72T12 sin verificar condiciones del interruptor: riesgo de cortocircuito si hay potencial presente.'
    }
  },
  cu5b:{
    ABIERTO:{
      fueraDeProcedimiento: 'Apertura de cuchilla 72T11 bajo carga. Arco eléctrico. Verificar apertura del interruptor antes de maniobrar cuchillas.',
      conPotencial: 'PROHIBIDO. Operación bajo carga en 115 kV. Consecuencias destructivas para el equipo.'
    },
    CERRADO:{
      fueraDeProcedimiento: 'Cierre de 72T11 sin verificar interruptor abierto: riesgo de arco al enclavamiento.'
    }
  },
  cu5c:{
    ABIERTO:{
      fueraDeProcedimiento: 'Apertura de cuchilla 73C12 bajo carga. Arco eléctrico destructivo en 115 kV. Esta cuchilla no está diseñada para interrumpir corriente de carga.',
      conPotencial: 'PROHIBIDO. Consecuencias: arco, destrucción de cuchilla, posible falla en barra de 115 kV.'
    },
    CERRADO:{
      fueraDeProcedimiento: 'Cierre de 73C12 sin verificar condiciones del sistema: riesgo de energizar equipo en mantenimiento o generar cortocircuito.'
    }
  },
  cu6a:{
    ABIERTO:{
      fueraDeProcedimiento: 'Apertura de cuchilla 72T19 fuera de secuencia. Verificar que el interruptor correspondiente esté abierto. Si hay carga activa, el arco puede dañar el transformador de potencia asociado.',
      conPotencial: 'PROHIBIDO. Cuchilla bajo carga: consecuencias destructivas para el transformador de potencia.'
    },
    CERRADO:{
      fueraDeProcedimiento: 'Cierre sin verificar condiciones del interruptor y del transformador: riesgo de inrush o cortocircuito interno.'
    }
  },
  cu6b:{
    ABIERTO:{
      fueraDeProcedimiento: 'Apertura de cuchilla 77I18 fuera de secuencia con potencial presente. Esta cuchilla forma parte de la bahía de acometida 400 kV. Su operación incorrecta puede afectar el enlace entre subestaciones.',
      conPotencial: 'PROHIBIDO. Arco eléctrico con consecuencias en el enlace 400/115 kV. Coordinar con operador 400 kV.'
    },
    CERRADO:{
      fueraDeProcedimiento: 'Cierre sin coordinar con operador 400 kV ni verificar interruptor 77I10: riesgo de cortocircuito entre sistemas de diferente potencial.'
    }
  },
  cu6c:{
    ABIERTO:{
      fueraDeProcedimiento: 'Apertura de cuchilla 77I11 fuera de secuencia. Parte de la bahía de acometida 400 kV. Requiere coordinación con el operador de la subestación 400 kV antes de cualquier maniobra.',
      conPotencial: 'PROHIBIDO bajo carga. Arco eléctrico, daño al enlace 400/115 kV y riesgo de afectación en ambas subestaciones.'
    },
    CERRADO:{
      fueraDeProcedimiento: 'Cierre de 77I11 sin verificar apertura de 77I10 ni coordinar con operador 400 kV: riesgo de cortocircuito y afectación del enlace entre subestaciones.'
    }
  },

  /* ── CUCHILLAS DE TIERRA ── */
  'cu-tr-73c19':{
    CERRADO:{
      fueraDeProcedimiento: 'Cierre de tierra 73C27 con la bahía de 73C20 ENERGIZADA. Cortocircuito trifásico instantáneo a tierra en 115 kV. El cortocircuito genera corrientes de decenas de kiloamperios: destrucción inmediata de la cuchilla de tierra, posible destrucción del interruptor 73C20, falla en la barra de 115 kV, disparo de protecciones en toda la subestación y riesgo de muerte inmediata para cualquier persona en las proximidades.',
      conPotencial: 'PELIGRO DE MUERTE. Cierre de tierra con potencial presente en 115 kV. Consecuencias inmediatas e irreversibles: destrucción de equipos, disparo masivo de protecciones, riesgo mortal.'
    },
    ABIERTO:{
      fueraDeProcedimiento: 'Apertura de tierra 73C27 durante trabajos de mantenimiento sin verificar que la bahía esté correctamente aislada y libre de potencial inducido. El personal queda expuesto a tensiones inducidas por campos electromagnéticos de líneas adyacentes, lo que puede causar descargas peligrosas.'
    }
  },
  'cu-tr-73c17':{
    CERRADO:{
      fueraDeProcedimiento: 'Cierre de tierra 73C17 con la bahía de 73C10 ENERGIZADA. Cortocircuito trifásico instantáneo a tierra en 115 kV. Consecuencias idénticas a la tierra de la bahía 1: destrucción de equipos, disparo masivo de protecciones y riesgo de muerte para el personal en la subestación.',
      conPotencial: 'PELIGRO DE MUERTE. Cierre de tierra con potencial presente. Consecuencias inmediatas e irreversibles.'
    },
    ABIERTO:{
      fueraDeProcedimiento: 'Apertura de tierra 73C17 sin verificar aislamiento completo de la bahía. Riesgo de tensión inducida sobre el personal de mantenimiento.'
    }
  }
};

/* Obtener consecuencia descriptiva para un paso incorrecto */
function getConsecuenciaEquipo(equipoId, accion){
  var tabla = CONSECUENCIAS_EQUIPO[equipoId];
  if(!tabla) return 'Maniobra no contemplada en el procedimiento activo. Verificar que el equipo no esté energizado antes de operar.';
  var entry = tabla[accion];
  if(!entry) return 'Operación de '+accion+' en equipo fuera de secuencia. Verificar condiciones del sistema antes de continuar.';
  return entry.fueraDeProcedimiento || entry.conPotencial || 'Consecuencias no definidas para esta maniobra.';
}

/* ════════════════════════════════════════════════
   ANÁLISIS LOCAL — sin internet
   ════════════════════════════════════════════════ */
function analizarLocal(escenario, pasos){
  if(!escenario||!escenario.pasos||!escenario.pasos.length)
    return {html:'<span style=&quot;color:#ffaa00&quot;>Escenario sin secuencia precargada.</span>'};

  var sec=escenario.pasos, pasoIdx=0;
  var correctos=[], errores=[], faltantes=[];
  var totalPasos=sec.filter(function(p){ return p.accion!=='CONFIRMAR'; }).length;

  pasos.forEach(function(paso){
    if(paso.tipo==='confirmacion'){
      for(var i=0;i<sec.length;i++){
        if(sec[i].accion==='CONFIRMAR' && sec[i].equipo===paso.equipo){
          if(i<=pasoIdx){ correctos.push({num:paso.num,tag:paso.tag,accion:'CONFIRMAR CON CAMPO'}); if(i===pasoIdx) pasoIdx++; }
          break;
        }
      }
      return;
    }
    var encontrado=false;
    for(var i=0;i<sec.length;i++){
      if(sec[i].accion==='CONFIRMAR') continue;
      if(sec[i].equipo===paso.equipo && sec[i].accion===paso.despues){
        encontrado=true;
        while(pasoIdx<i && sec[pasoIdx].accion==='CONFIRMAR') pasoIdx++;
        if(i===pasoIdx){
          correctos.push({num:paso.num,tag:paso.tag,accion:paso.despues});
          pasoIdx++;
          while(pasoIdx<sec.length && sec[pasoIdx].accion==='CONFIRMAR') pasoIdx++;
        } else if(i>pasoIdx){
          var saltados=[];
          for(var j=pasoIdx;j<i;j++) if(sec[j].accion!=='CONFIRMAR') saltados.push(sec[j].desc);
          errores.push({paso:paso,tipo:'orden',saltados:saltados,item:sec[i]});
          pasoIdx=i+1;
          while(pasoIdx<sec.length && sec[pasoIdx].accion==='CONFIRMAR') pasoIdx++;
        } else {
          errores.push({paso:paso,tipo:'repetido',item:sec[i]});
        }
        break;
      }
    }
    if(!encontrado) errores.push({paso:paso,tipo:'incorrecto'});
  });

  for(var i=pasoIdx;i<sec.length;i++) if(sec[i].accion!=='CONFIRMAR') faltantes.push(sec[i]);

  var pts=0, pxPaso=totalPasos>0?100/totalPasos:100;
  errores.forEach(function(e){ if(e.tipo==='orden') pts+=pxPaso*0.5; else if(e.tipo==='repetido') pts+=pxPaso*0.2; });
  correctos.forEach(function(){ pts+=pxPaso; });
  var score=Math.max(0,Math.min(100,Math.round(pts)));
  var cal=errores.length===0&&faltantes.length===0?'CORRECTA':score>=65?'CON OBSERVACIONES':'INCORRECTA';
  var colCal=cal==='CORRECTA'?'#00ee66':cal==='CON OBSERVACIONES'?'#ffaa00':'#ff4455';

  /* ── ENCABEZADO DE CALIFICACIÓN con emoji y descripción general ── */
  var emoji=cal==='CORRECTA'?'&#10004;&#65039;':cal==='CON OBSERVACIONES'?'&#9888;&#65039;':'&#10060;';
  var descripcionCal=cal==='CORRECTA'
    ?'La secuencia se ejecutó en el orden correcto y sin omisiones. Maniobra segura.'
    :cal==='CON OBSERVACIONES'
    ?'La secuencia tuvo errores de orden o pasos omitidos que implican riesgo operativo.'
    :'La secuencia fue incorrecta. Se operaron equipos fuera de procedimiento o se omitieron pasos críticos.';

  var html='';
  /* Tarjeta de calificación */
  html+='<div style=&quot;background:rgba(0,0,0,.5);border:2px solid '+colCal+';border-radius:5px;padding:8px 10px;margin-bottom:8px;&quot;>';
  html+='<div style=&quot;display:flex;align-items:center;justify-content:space-between;margin-bottom:4px;&quot;>';
  html+='<span style=&quot;color:#ffd040;font-size:10px;font-weight:700;&quot;>EVALUACIÓN DEL EJERCICIO</span>';
  html+='<span style=&quot;color:'+colCal+';font-size:11px;font-weight:700;&quot;>'+emoji+' '+cal+'</span>';
  html+='</div>';
  /* Barra de progreso */
  html+='<div style=&quot;display:flex;align-items:center;gap:6px;margin-bottom:5px;&quot;>';
  html+='<div style=&quot;flex:1;background:rgba(255,255,255,.1);border-radius:6px;height:10px;overflow:hidden;&quot;>';
  html+='<div style=&quot;height:100%;width:'+score+'%;background:linear-gradient(to right,'+colCal+','+colCal+'aa);border-radius:6px;transition:width 1s;&quot;></div>';
  html+='</div>';
  html+='<span style=&quot;color:'+colCal+';font-size:13px;font-weight:700;min-width:44px;text-align:right;&quot;>'+score+'/100</span>';
  html+='</div>';
  /* Descripción de la calificación */
  html+='<div style=&quot;color:'+colCal+';font-size:8px;line-height:1.5;&quot;>'+descripcionCal+'</div>';
  /* Resumen numérico */
  html+='<div style=&quot;display:flex;gap:6px;margin-top:5px;&quot;>';
  html+='<span style=&quot;background:rgba(0,220,100,.12);border:1px solid rgba(0,220,100,.3);border-radius:3px;padding:1px 6px;font-size:8px;color:#00ee66;&quot;>&#10003; '+correctos.length+' correctos</span>';
  html+='<span style=&quot;background:rgba(255,60,60,.12);border:1px solid rgba(255,60,60,.3);border-radius:3px;padding:1px 6px;font-size:8px;color:#ff5555;&quot;>&#10007; '+errores.length+' errores</span>';
  html+='<span style=&quot;background:rgba(255,150,0,.12);border:1px solid rgba(255,150,0,.3);border-radius:3px;padding:1px 6px;font-size:8px;color:#ffaa00;&quot;>&#9651; '+faltantes.length+' omitidos</span>';
  html+='</div>';
  html+='</div>';

  /* ── PASOS CORRECTOS ── */
  if(correctos.length){
    html+='<div style=&quot;margin-bottom:6px;&quot;>';
    html+='<div style=&quot;color:#00ee66;font-size:9px;font-weight:700;margin-bottom:3px;border-bottom:1px solid rgba(0,200,80,.2);padding-bottom:2px;&quot;>&#10003; PASOS CORRECTOS ('+correctos.length+' de '+totalPasos+')</div>';
    correctos.forEach(function(p){
      html+='<div style=&quot;display:flex;align-items:baseline;gap:4px;padding:2px 0;font-size:8px;&quot;>'
        +'<span style=&quot;color:#4a8a80;min-width:14px;&quot;>'+p.num+'.</span>'
        +'<span style=&quot;color:#7ee8ff;font-weight:700;&quot;>'+p.tag+'</span>'
        +'<span style=&quot;color:#00ee66;&quot;>→ '+p.accion+'</span>'
        +'</div>';
    });
    html+='</div>';
  }

  /* ── ERRORES CON EXPLICACIÓN DETALLADA ── */
  if(errores.length){
    html+='<div style=&quot;margin-bottom:6px;&quot;>';
    html+='<div style=&quot;color:#ff4455;font-size:9px;font-weight:700;margin-bottom:3px;border-bottom:1px solid rgba(255,60,60,.2);padding-bottom:2px;&quot;>&#10007; ERRORES Y SUS CONSECUENCIAS ('+errores.length+')</div>';
    errores.forEach(function(err){
      var ca=getConsecuenciaEquipo(err.paso.equipo, err.paso.despues);
      html+='<div style=&quot;background:rgba(120,0,0,.2);border-left:3px solid #ff4455;border-radius:0 3px 3px 0;padding:5px 7px;margin-bottom:5px;&quot;>';
      if(err.tipo==='orden'){
        html+='<div style=&quot;font-size:8px;color:#ffaa66;font-weight:700;margin-bottom:3px;&quot;>Paso '+err.paso.num+' — '+err.paso.tag+' → '+err.paso.despues+': operado ANTES DE TIEMPO</div>';
        if(err.saltados.length){
          html+='<div style=&quot;font-size:8px;color:#cc8855;margin-bottom:3px;&quot;>Pasos que debían ejecutarse primero:<br>';
          err.saltados.forEach(function(s){ html+='&nbsp;&nbsp;• '+s+'<br>'; });
          html+='</div>';
        }
      } else if(err.tipo==='incorrecto'){
        html+='<div style=&quot;font-size:8px;color:#ffaa66;font-weight:700;margin-bottom:3px;&quot;>Paso '+err.paso.num+' — '+err.paso.tag+' → '+err.paso.despues+': equipo FUERA DE PROCEDIMIENTO</div>';
      } else {
        html+='<div style=&quot;font-size:8px;color:#ffaa66;font-weight:700;margin-bottom:3px;&quot;>Paso '+err.paso.num+' — '+err.paso.tag+': maniobra REPETIDA</div>';
      }
      html+='<div style=&quot;font-size:8px;color:#ffddaa;background:rgba(0,0,0,.3);border-radius:3px;padding:3px 5px;&quot;>';
      html+='<span style=&quot;color:#ffcc44;font-weight:700;&quot;>&#9888; Consecuencia: </span>'+ca;
      html+='</div>';
      html+='</div>';
    });
    html+='</div>';
  }

  /* ── PASOS OMITIDOS CON CONSECUENCIA ── */
  if(faltantes.length){
    html+='<div style=&quot;margin-bottom:6px;&quot;>';
    html+='<div style=&quot;color:#ffaa00;font-size:9px;font-weight:700;margin-bottom:3px;border-bottom:1px solid rgba(255,150,0,.2);padding-bottom:2px;&quot;>&#9651; PASOS OMITIDOS ('+faltantes.length+')</div>';
    faltantes.forEach(function(p){
      html+='<div style=&quot;background:rgba(80,40,0,.3);border-left:3px solid #ffaa00;border-radius:0 3px 3px 0;padding:5px 7px;margin-bottom:4px;&quot;>';
      html+='<div style=&quot;font-size:8px;color:#ffcc88;margin-bottom:3px;&quot;>'+p.desc+'</div>';
      html+='<div style=&quot;font-size:8px;color:#ffaa66;background:rgba(0,0,0,.3);border-radius:3px;padding:3px 5px;&quot;>';
      html+='<span style=&quot;color:#ffcc44;font-weight:700;&quot;>&#9888; Riesgo: </span>'+p.consecuencia;
      html+='</div>';
      html+='</div>';
    });
    html+='</div>';
  }

  /* ── SECUENCIA ÓPTIMA DE REFERENCIA ── */
  html+='<div style=&quot;margin-top:4px;&quot;>';
  html+='<div style=&quot;color:#ffd040;font-size:9px;font-weight:700;margin-bottom:3px;border-bottom:1px solid rgba(255,200,0,.2);padding-bottom:2px;&quot;>&#128270; SECUENCIA ÓPTIMA DE REFERENCIA</div>';
  sec.forEach(function(p,i){
    if(p.accion==='CONFIRMAR') return;
    var marcado=false;
    correctos.forEach(function(c){ if(c.tag===libGetTag(p.equipo)&&c.accion===p.accion) marcado=true; });
    var col=marcado?'#a0e8b0':'#a0c8e0';
    var prefix=marcado?'✓ ':'▶ ';
    html+='<div style=&quot;font-size:8px;color:'+col+';padding:1px 0;&quot;>'+prefix+(i+1)+'. '+p.desc+'</div>';
  });
  html+='</div>';

  return {html:html, score:score, cal:cal};
}

/* ════════════════════════════════════════════════
   HELPERS
   ════════════════════════════════════════════════ */
/* Mapa de ID → tag real de equipo */
var TAG_REAL = {
  int1:'73C20', int2:'73C10', int3:'72T10', int4:'77I10',
  cu1a:'73C21', cu1b:'73C19', 'cu-tr-73c19':'73C27',
  cu2a:'73C11', cu2b:'73C28', 'cu-tr-73c17':'73C17',
  cu3a:'72T19', cu3b:'72T18',
  cu4a:'77I18', cu4b:'77I11',
  cu5a:'72T12', cu5b:'72T11', cu5c:'73C12',
  cu6a:'72T19', cu6b:'77I18', cu6c:'77I11'
};
function libGetTag(id){
  if(TAG_REAL[id]) return TAG_REAL[id];
  var lbl=document.querySelector('#'+id+' .label-cal');
  if(lbl) return lbl.textContent.trim();
  return id.toUpperCase();
}
function estadoEquipo(id){var e=document.getElementById(id);return e&&e.classList.contains('closed')?'CERRADO':'ABIERTO';}

/* SELECTOR DINÁMICO */
function selTipoCambio(tipo){
  var step2=document.getElementById('lib-step2');
  var stepDecl=document.getElementById('lib-step-declaracion');
  var selDev=document.getElementById('sel-dispositivo');
  document.getElementById('escenario-desc').style.display='none';
  escenarioActivo=null;
  if(!tipo){
    step2.style.display='none';
    stepDecl.style.display='none';
    return;
  }
  /* Falla: no mostrar nada extra — la bahía se elige al azar al INICIAR */
  if(tipo==='falla'){
    step2.style.display='none';
    stepDecl.style.display='none';
    return;
  }
  /* Libranza / energizacion */
  stepDecl.style.display='none';
  selDev.innerHTML='<option value=&quot;&quot;>--- Selecciona ---</option>';
  var opts=OPTS_TIPO[tipo]||[];
  opts.forEach(function(tag){
    var b=BAHIAS[tag]; if(!b) return;
    var intId=b.interruptor;
    var intTag=libGetTag(intId);
    var opt=document.createElement('option');
    opt.value=tag; opt.textContent=b.tipoEquipo;
    selDev.appendChild(opt);
  });
  selDev.onchange=function(){
    var t=this.value;
    var desc=document.getElementById('escenario-desc');
    /* Nota 400kV en libranza si es acometida */
    var nota400=document.getElementById('nota-400kv');
    if(nota400) nota400.style.display='none';
    if(!t){ escenarioActivo=null; desc.style.display='none'; document.getElementById('lib-preset-wrap').style.display='none'; return; }
    /* INT4 = acometida 400kV — la nota aparece en escenario-desc, sin panel extra */
    escenarioActivo=generarSecuencia(tipo,t);
    if(escenarioActivo){
      desc.style.display='block';
      desc.innerHTML='<b style=&quot;color:#ffd040&quot;>'+escenarioActivo.nombre+'</b><br>'
        +'<span style=&quot;color:#a0e8d0;font-size:8px;&quot;>'+escenarioActivo.descripcion+'</span>';
      if(tipo==='energizacion' && escenarioActivo.bahia){
        document.getElementById('lib-preset-wrap').style.display='block';
      }
    } else {
      escenarioActivo=null; desc.style.display='none';
    }
  };
  step2.style.display='block';
}

/* BOTÓN INICIAR */
document.getElementById('lib-btn-start').onclick=function(){
  libGrabando=true; libPasos=[]; libNum=0;
  var log=document.getElementById('lib-log');
  log.innerHTML='<div style=&quot;color:#00ee66;font-size:9px;&quot;>&#9658; Grabación iniciada — opera las cuchillas/interruptores.</div>';
  document.getElementById('lib-estado').textContent='GRABANDO';
  document.getElementById('lib-estado').className='grabando';
  this.disabled=true;
  document.getElementById('lib-btn-analyze').disabled=false;
  document.getElementById('lib-analysis').style.display='none';
};

/* BOTÓN FINALIZAR — muestra el resumen de las maniobras que se hicieron */
document.getElementById('lib-btn-analyze').onclick=function(){
  libGrabando=false; this.disabled=true;
  document.getElementById('lib-btn-start').disabled=false;
  document.getElementById('lib-estado').textContent='FINALIZADO';
  document.getElementById('lib-estado').className='';
  var an=document.getElementById('lib-analysis');
  if(!libPasos.length){
    an.innerHTML='<div style=&quot;color:#888;&quot;>No se registraron maniobras.</div>';
  } else {
    var html='<b style=&quot;color:#7ee8ff;&quot;>Resumen de maniobras ('+libPasos.length+'):</b><br>';
    libPasos.forEach(function(p){
      var c=p.despues==='ABIERTO'?'#00ee66':'#ff6633';
      html+='<span style=&quot;color:#4a8a80&quot;>'+p.num+'.</span> <b>'+p.tag+'</b> '
        +'<span style=&quot;color:'+c+'&quot;>'+(p.despues==='ABIERTO'?'ABRIÓ':'CERRÓ')+'</span><br>';
    });
    an.innerHTML=html;
  }
  an.style.display='block';
  an.scrollTop=0;
};

/* BOTÓN RESET */
document.getElementById('lib-btn-reset').onclick=function(){
  libGrabando=false; libPasos=[]; libNum=0; escenarioActivo=null;
  ['int1','int2','int3','int4','cu1a','cu1b','cu2a','cu2b','cu3a','cu3b','cu4a','cu4b',
   'cu5a','cu5b','cu5c','cu6a','cu6b','cu6c'].forEach(function(id){
    var el=document.getElementById(id); if(el){el.classList.remove('open','closed');el.classList.add('closed');}
  });
  document.getElementById('lib-log').innerHTML='<div style=&quot;color:#4a8a80;font-style:italic;font-size:9px;&quot;>Presiona INICIAR para comenzar a grabar maniobras.</div>';
  var an=document.getElementById('lib-analysis'); an.style.display='none'; an.innerHTML='';
  document.getElementById('lib-estado').textContent='EN ESPERA';
  document.getElementById('lib-estado').className='';
  document.getElementById('lib-btn-start').disabled=false;
  document.getElementById('lib-btn-analyze').disabled=true;
};

/* BOTÓN PRESET */
document.getElementById('lib-btn-preset').onclick=function(){
  if(!escenarioActivo||!escenarioActivo.bahia) return;
  var b=escenarioActivo.bahia;
  [b.interruptor,b.cu_barra,b.cu_carga].forEach(function(id){
    if(!id) return;
    var el=document.getElementById(id); if(el){el.classList.remove('open','closed');el.classList.add('open');}
  });
  if(b.tierra){ var te=document.getElementById(b.tierra); if(te){te.classList.remove('open','closed');te.classList.add('closed');} }
  document.getElementById('lib-preset-wrap').style.display='none';
  var log=document.getElementById('lib-log');
  var row=document.createElement('div');
  row.style.cssText='padding:2px 0;font-size:8px;color:#ffcc44;border-bottom:1px solid rgba(255,180,0,.1);';
  row.textContent='⚙ Estado librado establecido para '+libGetTag(b.interruptor||'');
  log.appendChild(row); log.scrollTop=log.scrollHeight;
};

/* BOTÓN ENERGIZAR */
document.getElementById('lib-btn-energizar').onclick=function(){
  if(!escenarioActivo||!escenarioActivo.bahia) return;
  var b=escenarioActivo.bahia;
  var tag=escenarioActivo.tag;
  libGrabando=false; libPasos=[]; libNum=0;
  document.getElementById('lib-followup').style.display='none';
  document.getElementById('lib-analysis').style.display='none';
  escenarioActivo=generarSecuencia('energizacion',tag);
  if(!escenarioActivo){alert('No se pudo generar la secuencia de energizacion.');return;}
  document.getElementById('sel-tipo').value='energizacion';
  document.getElementById('lib-step2').style.display='block';
  var selDev=document.getElementById('sel-dispositivo'); selDev.innerHTML='';
  var opt=document.createElement('option');
  opt.value=tag; opt.textContent=tag+' — '+escenarioActivo.nombre;
  selDev.appendChild(opt);
  var desc=document.getElementById('escenario-desc');
  desc.style.display='block';
  desc.innerHTML='<b style=&quot;color:#ffd040&quot;>'+escenarioActivo.nombre+'</b><br>'
    +'<span style=&quot;color:#a0e8d0;font-size:8px;&quot;>'+escenarioActivo.descripcion+'</span>';
  libGrabando=true; libNum=0;
  var log=document.getElementById('lib-log');
  log.innerHTML='<div style=&quot;color:#00ee66;font-size:9px;&quot;>▶ INICIO: '+escenarioActivo.nombre+'</div>';
  document.getElementById('lib-estado').textContent='GRABANDO';
  document.getElementById('lib-estado').className='grabando';
  document.getElementById('lib-btn-start').disabled=true;
  document.getElementById('lib-btn-analyze').disabled=false;
};

/* REGISTRAR MANIOBRA — llamado desde ejecutarDesdeModal */
function libRegistrar(id,antes,despues){
  if(!libGrabando)return;
  libNum++;
  libPasos.push({num:libNum,equipo:id,tag:libGetTag(id),antes:antes,despues:despues});
  var log=document.getElementById('lib-log');
  var row=document.createElement('div');
  row.style.cssText='padding:2px 0;border-bottom:1px solid rgba(0,180,220,.1);font-size:9px;';
  var c=despues==='ABIERTO'?'#00ee66':'#ff6633';
  row.innerHTML='<span style=&quot;color:#4a8a80&quot;>'+libNum+'.</span> <b style=&quot;color:#7ee8ff&quot;>'+libGetTag(id)+'</b>'
    +' <span style=&quot;color:'+c+'&quot;> '+(despues==='ABIERTO'?'ABRE':'CIERRA')+'</span>';
  log.appendChild(row); log.scrollTop=log.scrollHeight;
}

/* MODAL — versión integrada con entrenador */
function solicitarConfirmacion(el){
  if(!el) return;
  /* Solo requiere que el Entrenador esté grabando */
  if(!libGrabando) return;
  equipoSeleccionado = el;
  var esCerrado = el.classList.contains('closed');
  var nombre = el.querySelector('.label-cal') ? el.querySelector('.label-cal').textContent : (el.id||'').toUpperCase();

  document.getElementById('modal-titlebar-text').textContent = 'SE ENERPYME 115kV | ' + nombre;
  document.getElementById('modal-name').value = nombre;
  document.getElementById('modal-current-state').textContent = esCerrado ? 'CERRADO' : 'ABIERTO';

  var btnAbrir = document.getElementById('btn-abrir');
  var btnCerrar = document.getElementById('btn-cerrar');
  if(esCerrado){
    btnAbrir.classList.remove('active'); btnAbrir.textContent = 'ABIERTO';
    btnCerrar.classList.add('active');   btnCerrar.textContent = '[CERRADO]';
  } else {
    btnAbrir.classList.add('active');    btnAbrir.textContent = '[ABIERTO]';
    btnCerrar.classList.remove('active');btnCerrar.textContent = 'CERRADO';
  }
  document.getElementById('confirmModal').style.display = 'flex';
}

function cerrarModal(){
  document.getElementById('confirmModal').style.display = 'none';
  equipoSeleccionado = null;
}

/* ============================================================
   Mapeo a nomenclatura real SIVOC - S.E. ENERPYME 115 kV
   ============================================================ */
var SIVOC_115 = {
  int1:{tag:'POSICION_73C20', tipo:'int', dispositivo:'UCB73C20'},
  int2:{tag:'POSICION_73C10', tipo:'int', dispositivo:'UCB73C10'},
  int3:{tag:'POSICION_72T10', tipo:'int', dispositivo:'UCB'},
  int4:{tag:'POSICION_77I10', tipo:'int', dispositivo:'UCB77I10'},
  cu1a:{tag:'POSICION_CUCHILLA_73C29', tipo:'cu', dispositivo:'UCB73C20'},
  cu1b:{tag:'POSICION_CUCHILLA_73C19', tipo:'cu', dispositivo:'UCB73C10'},
  cu2a:{tag:'POSICION_CUCHILLA_73C11', tipo:'cu', dispositivo:'UCB73C10'},
  cu2b:{tag:'POSICION_CUCHILLA_73C28', tipo:'cu', dispositivo:'UCB73C20'},
  cu3a:{tag:'POSICION_CUCHILLA_73C21', tipo:'cu', dispositivo:'UCB73C20'},
  cu3b:{tag:'POSICION_CUCHILLA_73C22', tipo:'cu', dispositivo:'UCB73C20'},
  cu4a:{tag:'POSICION_CUCHILLA_72T12', tipo:'cu', dispositivo:'UCB'},
  cu4b:{tag:'POSICION_CUCHILLA_73C12', tipo:'cu', dispositivo:'UCB73C10'},
  cu5a:{tag:'POSICION_CUCHILLA_77I18', tipo:'cu', dispositivo:'UCB77I10'},
  cu5b:{tag:'POSICION_CUCHILLA_72T11', tipo:'cu', dispositivo:'UCB'},
  cu5c:{tag:'POSICION_CUCHILLA_73C18', tipo:'cu', dispositivo:'UCB73C10'},
  cu6a:{tag:'POSICION_CUCHILLA_72T18', tipo:'cu', dispositivo:'UCB'},
  cu6b:{tag:'POSICION_CUCHILLA_72T19', tipo:'cu', dispositivo:'UCB'},
  cu6c:{tag:'POSICION_CUCHILLA_77I11', tipo:'cu', dispositivo:'UCB77I10'},
  'cu-tr-73c17':{tag:'POSICION_CUCHILLA_73C17', tipo:'cu', dispositivo:'UCB73C10'},
  'cu-tr-73c19':{tag:'POSICION_CUCHILLA_73C27', tipo:'cu', dispositivo:'UCB73C20'}
};
function ejecutarDesdeModal(accion){
  if(!equipoSeleccionado) return;
  var el = equipoSeleccionado;

  /* ── BLOQUEO: solo se maniobra si el Entrenador está grabando ── */
  if(!libGrabando){
    cerrarModal(); return;
  }

  var esCerrado = el.classList.contains('closed');
  /* Si el usuario elige el estado actual, simplemente cerrar */
  if((accion==='abrir' && !esCerrado)||(accion==='cerrar' && esCerrado)){ cerrarModal(); return; }

  var antes = esCerrado ? 'CERRADO' : 'ABIERTO';
  var abre  = (accion === 'abrir');

  if(abre){ el.classList.remove('closed'); el.classList.add('open'); }
  else    { el.classList.remove('open');   el.classList.add('closed'); }

  var despues = abre ? 'ABIERTO' : 'CERRADO';

  /* Actualizar badge si existe */
  var badge = el.querySelector('.state-badge');
  if(badge) badge.textContent = abre ? 'ABR' : 'CER';

  /* Actualizar modal */
  document.getElementById('modal-current-state').textContent = despues;
  var btnAbrir = document.getElementById('btn-abrir');
  var btnCerrar = document.getElementById('btn-cerrar');
  if(abre){
    btnAbrir.classList.add('active');    btnAbrir.textContent='[ABIERTO]';
    btnCerrar.classList.remove('active');btnCerrar.textContent='CERRADO';
  } else {
    btnAbrir.classList.remove('active'); btnAbrir.textContent='ABIERTO';
    btnCerrar.classList.add('active');   btnCerrar.textContent='[CERRADO]';
  }

  /* Registrar en entrenador si está grabando */
  libRegistrar(el.id, antes, despues);

  reproducirSonido(el.id, abre);
  var nombreAlm = el.querySelector('.label-cal') ? el.querySelector('.label-cal').textContent : (el.id||'').toUpperCase();
  var sivoc115 = SIVOC_115[el.id];
  var estadoTxt115, tagReal115, dispositivo115;
  if(sivoc115){
    tagReal115 = sivoc115.tag;
    dispositivo115 = sivoc115.dispositivo;
    estadoTxt115 = (sivoc115.tipo==='cu')
      ? (despues==='ABIERTO' ? 'ABIERTA' : 'CERRADA')
      : (despues==='ABIERTO' ? 'ABIERTO' : 'CERRADO');
  } else {
    tagReal115 = null; dispositivo115 = null; estadoTxt115 = despues;
  }
  window.parent.postMessage({
    type:'ammper-alarma', pagina:'115kV', id:el.id, code:nombreAlm,
    tagReal: tagReal115, estado: estadoTxt115, dispositivo: dispositivo115,
    antes:antes, despues:despues
  },'*');
  cerrarModal();
}

/* ── DRAG — solo activo en modo calibración ── */
document.getElementById('wrap').addEventListener('mousedown',function(e){
  if(e.target.classList.contains('node-label'))return;
  var box=e.target.closest('.cmd-box');
  if(!box)return;
  e.stopPropagation();e.preventDefault();
  solicitarConfirmacion(document.getElementById(box.dataset.target));
},true);

(function(){
  var wrap=document.getElementById('wrap');
  var modoCalib=false;
  window._modoCalib=function(){ return modoCalib; };
  window._setModoCalib=function(v){ modoCalib=v; };

  var LS_KEY='enerpyme_115kv_posiciones_v1';

  /* Guardar posiciones — clave prefijada por tipo para evitar colisiones
     elem:INT1  ctl:INT1  lbl:LBL-INT1  etc. */
  function mkKey(el){
    if(el.classList.contains('ctl-wrap'))   return 'ctl:' +(el.dataset.target||el.id||'');
    if(el.classList.contains('elem'))       return 'elem:'+(el.id||'');
    if(el.classList.contains('node-label')) return 'lbl:' +(el.id||'');
    if(el.classList.contains('bus-label'))  return 'buslbl:'+el.style.left;
    return 'misc:'+(el.id||el.className.split(' ')[0]+'_'+el.style.left);
  }

  function guardarPosiciones(){
    var pos={};
    var sels=['.elem','.node-label','.static-ref','.sem-fixed','.bus-line','.bus-label','.ctl-wrap'];
    sels.forEach(function(sel){
      document.querySelectorAll(sel).forEach(function(el){
        var key=mkKey(el);
        if(key && (el.style.left||el.style.top))
          pos[key]={left:el.style.left,top:el.style.top};
      });
    });
    try{ localStorage.setItem(LS_KEY,JSON.stringify(pos)); }catch(e){}
  }

  function restaurarPosiciones(){
    var guardado;
    try{ guardado=JSON.parse(localStorage.getItem(LS_KEY)||'null'); }catch(e){}
    if(!guardado) return;
    var sels=['.elem','.node-label','.static-ref','.sem-fixed','.bus-line','.bus-label','.ctl-wrap'];
    sels.forEach(function(sel){
      document.querySelectorAll(sel).forEach(function(el){
        var key=mkKey(el);
        if(guardado[key]){
          if(guardado[key].left) el.style.left=guardado[key].left;
          if(guardado[key].top)  el.style.top=guardado[key].top;
        }
      });
    });
  }

  /* Restaurar al inicio */
  restaurarPosiciones();

  /* Migracion automatica una sola vez: cualquier posicion que haya quedado
     guardada en px (del sistema viejo) se convierte a % para no tener que
     volver a acomodar nada a mano. */
  (function migrarPxAPercent115(){
    var wrapRef = document.getElementById('wrap');
    if(!wrapRef) return;
    var r = wrapRef.getBoundingClientRect();
    if(!r.width || !r.height) return;
    var cambiado = false;
    var sels=['.elem','.node-label','.static-ref','.sem-fixed','.bus-line','.bus-label','.ctl-wrap'];
    sels.forEach(function(sel){
      document.querySelectorAll(sel).forEach(function(el){
        var l=el.style.left, t=el.style.top;
        if(l && l.indexOf('px')>-1){ el.style.left=(parseFloat(l)/r.width*100).toFixed(3)+'%'; cambiado=true; }
        if(t && t.indexOf('px')>-1){ el.style.top=(parseFloat(t)/r.height*100).toFixed(3)+'%'; cambiado=true; }
      });
    });
    if(cambiado) guardarPosiciones();
  })();

  /* Botón MÍMICO: toggle modo calibración */
  var mimicoBtn=document.getElementById('mimico-btn');
  if(mimicoBtn){
    mimicoBtn.addEventListener('click',function(){
      modoCalib=!modoCalib;
      if(window._setModoCalib) window._setModoCalib(modoCalib);
      document.body.classList.toggle('modo-calibracion',modoCalib);
      mimicoBtn.classList.toggle('calibrando',modoCalib);
      if(modoCalib){
        mimicoBtn.textContent='⚙ CALIBRANDO — clic para fijar';
        /* Mostrar handles de barras y líneas */
        document.querySelectorAll('#bp-c,#bp-l,#bp-r,#ba-c,#ba-l,#ba-r').forEach(function(h){h.style.display='block';});
        document.querySelectorAll('.lv-hc,.lv-hb').forEach(function(h){h.style.display='block';});
        if(document.getElementById('channel-status')) document.getElementById('channel-status').style.cursor='move';
      } else {
        mimicoBtn.textContent='MIMICO';
        document.querySelectorAll('#bp-c,#bp-l,#bp-r,#ba-c,#ba-l,#ba-r').forEach(function(h){h.style.display='none';});
        document.querySelectorAll('.lv-hc,.lv-hb').forEach(function(h){h.style.display='none';});
        if(document.getElementById('channel-status')) document.getElementById('channel-status').style.cursor='default';
        guardarPosiciones();
        salvarBarras();
      }
    });
  }

  function mostrarCoords(el){
    if(!modoCalib)return;
    var cd=document.getElementById('coord-display');
    if(!cd)return;
    cd.innerHTML='<b style=&quot;color:#ffd040&quot;>'+(el.id||el.dataset.target||'')+'</b><br>'
      +'left:<b style=&quot;color:#00ffcc&quot;> '+el.style.left+'</b>  top:<b style=&quot;color:#00ffcc&quot;> '+el.style.top+'</b>';
    document.getElementById('coords-panel').style.display='block';
  }

  function arrastrable(el){
    el.addEventListener('mousedown',function(e){
      if(!modoCalib)return;                      /* ← bloqueado en modo normal */
      if(e.target.closest('.cmd-box'))return;
      if(e.target.closest('.ctl-wrap'))return;
      e.stopPropagation();e.preventDefault();
      var sl=parseFloat(el.style.left)||0,st=parseFloat(el.style.top)||0;
      var sx=e.clientX,sy=e.clientY;
      function mv(ev){
        var r=wrap.getBoundingClientRect();
        el.style.left=(sl+(ev.clientX-sx)/r.width*100).toFixed(2)+'%';
        el.style.top=(st+(ev.clientY-sy)/r.height*100).toFixed(2)+'%';
        mostrarCoords(el);
      }
      function up(){document.removeEventListener('mousemove',mv,true);document.removeEventListener('mouseup',up,true);guardarPosiciones();}
      document.addEventListener('mousemove',mv,true);
      document.addEventListener('mouseup',up,true);
    },true);
    el.ondragstart=function(){return false;};
  }

  document.querySelectorAll('.node-label').forEach(arrastrable);
  document.querySelectorAll('.elem').forEach(arrastrable);
  document.querySelectorAll('.static-ref').forEach(arrastrable);
  document.querySelectorAll('.sem-fixed').forEach(arrastrable);
  document.querySelectorAll('.bus-line').forEach(arrastrable);
  document.querySelectorAll('.bus-label').forEach(arrastrable);
  document.querySelectorAll('.ctl-wrap').forEach(function(el){
    el.addEventListener('mousedown',function(e){
      if(!modoCalib)return;                      /* ← bloqueado en modo normal */
      if(e.target.closest('.cmd-box'))return;
      e.stopPropagation();e.preventDefault();
      var sl=parseFloat(el.style.left)||0,st=parseFloat(el.style.top)||0;
      var sx=e.clientX,sy=e.clientY;
      function mv(ev){
        var r=wrap.getBoundingClientRect();
        el.style.left=(sl+(ev.clientX-sx)/r.width*100).toFixed(2)+'%';
        el.style.top=(st+(ev.clientY-sy)/r.height*100).toFixed(2)+'%';
        mostrarCoords(el);
      }
      function up(){document.removeEventListener('mousemove',mv,true);document.removeEventListener('mouseup',up,true);guardarPosiciones();}
      document.addEventListener('mousemove',mv,true);
      document.addEventListener('mouseup',up,true);
    },true);
    el.ondragstart=function(){return false;};
  });
})();

/* ══ BARRAS Y LÍNEAS 115kV ══ */
(function(){
  var LS='115kv_pos_v1';
  /* posiciones de etiquetas 115kV preservadas */
  /* Limpiar posiciones malas de etiquetas 115kV si están en px */
  (function(){
    try{
      ['115kv_pos_v1','enerpyme_115kv_posiciones_v1'].forEach(function(k){
        var d=JSON.parse(localStorage.getItem(k)||'null'); if(!d) return;
        ['bp-lbl-kv','ba-lbl-kv','misc:bp-lbl-kv_905px','misc:ba-lbl-kv_905px'].forEach(function(id){
          if(d[id]&&d[id].left&&(parseFloat(d[id].left)>200||d[id].left.indexOf('px')>-1)){
            delete d[id];
          }
        });
        localStorage.setItem(k,JSON.stringify(d));
      });
    }catch(e){}
  })();

  function salvarBarras(){
    var d={};
    ['bp','ba'].forEach(function(id){
      var el=document.getElementById(id);
      if(el) d[id]={left:el.style.left,top:el.style.top,width:el.style.width||'',height:el.style.height||''};
    });
    for(var i=1;i<=9;i++){
      var el=document.getElementById('lv'+i);
      if(el) d['lv'+i]={left:el.style.left,top:el.style.top,height:el.style.height||''};
    }
    ['lvi1','lvi2','bh1','bh2','bh3'].forEach(function(id){
      var el=document.getElementById(id);
      if(el) d[id]={left:el.style.left,top:el.style.top,height:el.style.height||'',width:el.style.width||''};
    });
    try{localStorage.setItem(LS,JSON.stringify(d));}catch(e){}
  }
  window.salvarBarras=salvarBarras;

  try{
    var sv=JSON.parse(localStorage.getItem(LS)||'null');
    if(sv){
      ['bp','ba'].forEach(function(id){
        var el=document.getElementById(id);
        if(el&&sv[id]){if(sv[id].left)el.style.left=sv[id].left;if(sv[id].top)el.style.top=sv[id].top;if(sv[id].width)el.style.width=sv[id].width;}
      });
      for(var i=1;i<=9;i++){
        var el=document.getElementById('lv'+i);
        if(el&&sv['lv'+i]){var s=sv['lv'+i];if(s.left)el.style.left=s.left;if(s.top)el.style.top=s.top;if(s.height)el.style.height=s.height;}
      }
      ['lvi1','lvi2','bh1','bh2','bh3'].forEach(function(id){
        var el=document.getElementById(id);
        if(el&&sv[id]){var s=sv[id];if(s.left)el.style.left=s.left;if(s.top)el.style.top=s.top;if(s.height)el.style.height=s.height;if(s.width)el.style.width=s.width;}
      });
    }
  }catch(e){}

  function dragEl(handle,onMove){
    handle.addEventListener('mousedown',function(e){
      e.preventDefault();e.stopPropagation();
      var sx=e.clientX,sy=e.clientY;
      function mv(e){onMove(e.clientX-sx,e.clientY-sy);sx=e.clientX;sy=e.clientY;}
      function up(){document.removeEventListener('mousemove',mv,true);document.removeEventListener('mouseup',up,true);salvarBarras();}
      document.addEventListener('mousemove',mv,true);
      document.addEventListener('mouseup',up,true);
    },true);
  }

  function setupBarra(id,lblId){
    var b=document.getElementById(id),l=document.getElementById(lblId);
    var lkv=document.getElementById(lblId+'-kv');
    var hc=document.getElementById(id+'-c'),hl=document.getElementById(id+'-l'),hr=document.getElementById(id+'-r');
    if(!b||!hc) return;
    dragEl(hc,function(dx,dy){
      b.style.left=(parseInt(b.style.left)||0)+dx+'px';
      b.style.top=(parseInt(b.style.top)||0)+dy+'px';
      if(l){l.style.left=b.style.left;l.style.top=(parseInt(l.style.top)||0)+dy+'px';}
      if(lkv){
        lkv.style.left=(parseInt(b.style.left)||0)+(parseInt(b.style.width)||b.offsetWidth)+5+'px';
        lkv.style.top=(parseInt(lkv.style.top)||0)+dy+'px';
      }
    });
    dragEl(hr,function(dx){
      b.style.width=Math.max(20,(parseInt(b.style.width)||b.offsetWidth)+dx)+'px';
      if(lkv) lkv.style.left=(parseInt(b.style.left)||0)+(parseInt(b.style.width)||b.offsetWidth)+5+'px';
    });
    dragEl(hl,function(dx){
      var sl=parseInt(b.style.left)||0,sw=parseInt(b.style.width)||b.offsetWidth;
      b.style.left=Math.max(0,sl+dx)+'px';b.style.width=Math.max(20,sw-dx)+'px';
      if(lkv) lkv.style.left=(parseInt(b.style.left)||0)+(parseInt(b.style.width)||b.offsetWidth)+5+'px';
    });
  }

  function setupLV(id){
    var lv=document.getElementById(id);
    var hc=document.getElementById(id+'-c'),hb=document.getElementById(id+'-b');
    if(!lv||!hc) return;
    dragEl(hc,function(dx,dy){
      lv.style.left=(parseInt(lv.style.left)||0)+dx+'px';
      lv.style.top=(parseInt(lv.style.top)||0)+dy+'px';
    });
    if(hb) dragEl(hb,function(dx,dy){lv.style.height=Math.max(10,(parseInt(lv.style.height)||lv.offsetHeight)+dy)+'px';});
  }

  setupBarra('bp',null);
  setupBarra('ba',null);
  for(var i=1;i<=9;i++) setupLV('lv'+i);

  function setupBH(id){
    var b=document.getElementById(id);
    var hc=document.getElementById(id+'-c');
    var hr=document.getElementById(id+'-r');
    if(!b||!hc) return;
    dragEl(hc,function(dx,dy){
      b.style.left=(parseInt(b.style.left)||0)+dx+'px';
      b.style.top=(parseInt(b.style.top)||0)+dy+'px';
    });
    if(hr) dragEl(hr,function(dx){b.style.width=Math.max(20,(parseInt(b.style.width)||b.offsetWidth)+dx)+'px';});
  }
  setupBH('bh1');
  setupBH('bh2');
  setupBH('bh3');
  setupLV('lvi1');
  setupLV('lvi2');
})();

/* ══ NUEVAS BARRAS HORIZONTALES bh_a..bh_d ══ */
(function(){
  var LS2='115kv_bh2_v1';

  function save2(){
    var d={};
    ['bh_a','bh_b','bh_c','bh_d'].forEach(function(id){
      var el=document.getElementById(id);
      if(el) d[id]={left:el.style.left,top:el.style.top,width:el.style.width||''};
    });
    try{localStorage.setItem(LS2,JSON.stringify(d));}catch(e){}
  }

  try{
    var sv=JSON.parse(localStorage.getItem(LS2)||'null');
    if(sv) ['bh_a','bh_b','bh_c','bh_d'].forEach(function(id){
      var el=document.getElementById(id);
      if(el&&sv[id]){
        if(sv[id].left) el.style.left=sv[id].left;
        if(sv[id].top)  el.style.top=sv[id].top;
        if(sv[id].width) el.style.width=sv[id].width;
      }
    });
  }catch(e){}

  function setupBH2(id){
    var b=document.getElementById(id);
    var hc=document.getElementById(id+'-c');
    var hr=document.getElementById(id+'-r');
    if(!b||!hc) return;
    b.style.pointerEvents='none';

    hc.addEventListener('mousedown',function(e){
      e.preventDefault(); e.stopPropagation();
      var sx=e.clientX, sy=e.clientY;
      var sl=parseInt(b.style.left)||0, st=parseInt(b.style.top)||0;
      function mv(e){
        b.style.left=(sl+e.clientX-sx)+'px';
        b.style.top=(st+e.clientY-sy)+'px';
      }
      function up(){
        document.removeEventListener('mousemove',mv,true);
        document.removeEventListener('mouseup',up,true);
        save2();
      }
      document.addEventListener('mousemove',mv,true);
      document.addEventListener('mouseup',up,true);
    },true);

    if(hr) hr.addEventListener('mousedown',function(e){
      e.preventDefault(); e.stopPropagation();
      var sx=e.clientX, sw=parseInt(b.style.width)||b.offsetWidth;
      function mv(e){b.style.width=Math.max(20,sw+e.clientX-sx)+'px';}
      function up(){
        document.removeEventListener('mousemove',mv,true);
        document.removeEventListener('mouseup',up,true);
        save2();
      }
      document.addEventListener('mousemove',mv,true);
      document.addEventListener('mouseup',up,true);
    },true);

    /* Mostrar/ocultar handles con MÍMICO */
    document.addEventListener('body-cal-change',function(on){
      hc.style.display=on?'block':'none';
      if(hr) hr.style.display=on?'block':'none';
    });
  }

  /* Escuchar toggle MÍMICO */
  var _orig=document.body.classList.toggle.bind(document.body.classList);
  var _mimicoBtn=document.getElementById('mimico-btn');
  if(_mimicoBtn){
    _mimicoBtn.addEventListener('click',function(){
      var on=document.body.classList.contains('modo-calibracion');
      ['bh_a','bh_b','bh_c','bh_d'].forEach(function(id){
        ['c','r'].forEach(function(s){
          var h=document.getElementById(id+'-'+s);
          if(h) h.style.display=on?'block':'none';
        });
      });
    });
  }

  ['bh_a','bh_b','bh_c','bh_d'].forEach(setupBH2);
})();

/* ════════════════════════════════════════════════
   SIMULACIÓN DE MEDICIONES — ENR 73C10 y 73C20
   Actualiza valores cada 4 segundos con variación
   realista alrededor de un valor base
   ════════════════════════════════════════════════ */
(function(){
  function variar(base, rango, dec){
    var v = base + (Math.random()*2-1)*rango;
    return v.toFixed(dec);
  }

  var med = {
    // 73C10
    'm10-vab': { base:115.6, rango:0.15, dec:1 },
    'm10-vbc': { base:115.5, rango:0.15, dec:1 },
    'm10-vca': { base:116.0, rango:0.15, dec:1 },
    'm10-mw':  { base:1.4,  rango:0.08, dec:2 },
    'm10-mvar':{ base:-0.39, rango:0.04, dec:2 },
    'm10-fp':  { base:0.96, rango:0.01, dec:2 },
    'm10-hz':  { base:60.02, rango:0.03, dec:2 },
    // 73C20
    'm20-vab': { base:115.61, rango:0.15, dec:2 },
    'm20-vbc': { base:115.51, rango:0.15, dec:2 },
    'm20-vca': { base:116.01, rango:0.15, dec:2 },
    'm20-mw':  { base:1.81,  rango:0.10, dec:2 },
    'm20-mvar':{ base:-0.39, rango:0.04, dec:2 },
    'm20-fp':  { base:0.98, rango:0.01, dec:2 },
    'm20-hz':  { base:60.01, rango:0.03, dec:2 }
  };

  function actualizarMediciones(){
    Object.keys(med).forEach(function(id){
      var el = document.getElementById(id);
      if(!el) return;
      var m = med[id];
      el.textContent = variar(m.base, m.rango, m.dec);
    });
  }

  // Actualizar cada 4 segundos
  setInterval(actualizarMediciones, 4000);
  // Primera actualización al cargar
  actualizarMediciones();
})();

/* ════ CONFIRMACIÓN DE CAMPO ════ */
function libConfirmarCampo(equipoId, tag){
  if(!libGrabando) return;
  libNum++;
  libPasos.push({num:libNum,equipo:equipoId,tag:tag,tipo:'confirmacion'});
  var log=document.getElementById('lib-log');
  var row=document.createElement('div');
  row.style.cssText='padding:2px 0;border-bottom:1px solid rgba(255,180,0,.1);font-size:9px;';
  var nota=(equipoId==='int4')?' — <span style=&quot;color:#ff8844;font-size:8px;&quot;>⚠ Coordinar con operador 400 kV</span>':'';
  row.innerHTML='<span style=&quot;color:#4a8a80&quot;>'+libNum+'.</span> <span style=&quot;color:#ffcc44&quot;>✓ Campo confirmó: <b>'+tag+'</b> ABIERTO por disparo</span>'+nota;
  log.appendChild(row); log.scrollTop=log.scrollHeight;
}

/* ════ EXPORTAR / IMPORTAR POSICIONES ════ */
document.getElementById('btn-export-pos').addEventListener('click',function(){
  try{
    var data={};
    ['enerpyme_115kv_posiciones_v1','115kv_pos_v1','115kv_bh2_v1','115kv_reloj_pos'].forEach(function(k){
      var v=localStorage.getItem(k); if(v) data[k]=JSON.parse(v);
    });
    var blob=new Blob([JSON.stringify(data,null,2)],{type:'application/json'});
    var a=document.createElement('a'); a.href=URL.createObjectURL(blob);
    a.download='posiciones_115kv_'+new Date().toISOString().slice(0,10)+'.json';
    a.click();
  }catch(e){alert('Error: '+e.message);}
});
document.getElementById('btn-import-pos').addEventListener('click',function(){
  document.getElementById('input-import-pos').click();
});
document.getElementById('input-import-pos').addEventListener('change',function(e){
  var file=e.target.files[0]; if(!file) return;
  var reader=new FileReader();
  reader.onload=function(ev){
    try{
      var data=JSON.parse(ev.target.result);
      Object.keys(data).forEach(function(k){ localStorage.setItem(k,JSON.stringify(data[k])); });
      alert('✓ Posiciones importadas. Recargando...');
      location.reload();
    }catch(e){alert('Error: '+e.message);}
  };
  reader.readAsText(file); e.target.value='';
});

</script>


<!-- ══ MENU CONTEXTUAL (clic derecho sobre espacio vacio del SCADA) ══ -->
<div id=&quot;ctx-menu&quot; class=&quot;ctx-menu&quot;>
  <div class=&quot;ctx-item ctx-has-submenu&quot;>
    <span>Jump to Page</span><span class=&quot;ctx-arrow&quot;>&#9654;</span>
    <div class=&quot;ctx-submenu&quot;>
      <div class=&quot;ctx-item&quot; data-nav=&quot;400kV&quot;>S.E. ENERPYME 400 kV</div>
      <div class=&quot;ctx-item&quot; data-nav=&quot;115kV&quot;>S.E. ENERPYME 115 kV</div>
      <div class=&quot;ctx-item&quot; data-nav=&quot;345kV&quot;>S.E. ENERPYME 34.5 kV</div>
      <div class=&quot;ctx-item&quot; data-nav=&quot;GENERAL&quot;>RED ELÉCTRICA ENERPYME</div>
    </div>
  </div>
  <div class=&quot;ctx-item&quot;>Add Note</div>
  <div class=&quot;ctx-item ctx-disabled&quot;>Paste Note</div>
  <div class=&quot;ctx-item&quot;>Open PIP</div>
  <div class=&quot;ctx-sep&quot;></div>
  <div class=&quot;ctx-item&quot;>Acknowledge All Alarms on Page</div>
  <div class=&quot;ctx-item&quot;>Remove All Alarms on Page</div>
</div>

<script>
(function(){
  var menu = document.getElementById('ctx-menu');
  var NAV_MAP = {
    '400kV': 'simulador-scada-400kV.html',
    '115kV': 'Simulador_SCADA_ENERPYME_115kV.html',
    '345kV': 'Simulador_SCADA_S_E_ENERPYME_345kV_2_10.html',
    'GENERAL': 'SCADA_General_MIMICO.html'
  };
  var EXCLUDE_SEL = '.elem,.ctl-wrap,.static-ref,.node-label,#lib-panel,.modal-overlay,#mimico-btn,#alarmas-btn,.acom-wrap,.sem-fixed,#med-panel,.mpanel';
  document.addEventListener('contextmenu', function(e){
    if(e.target.closest(EXCLUDE_SEL)) return; /* deja el menu nativo sobre elementos interactivos */
    e.preventDefault();
    menu.style.display = 'block';
    var mw = menu.offsetWidth, mh = menu.offsetHeight;
    var x = e.clientX, y = e.clientY;
    if(x+mw+280 > window.innerWidth) x = Math.max(5, window.innerWidth-mw-285);
    if(y+mh > window.innerHeight) y = Math.max(5, window.innerHeight-mh-5);
    menu.style.left = x+'px';
    menu.style.top = y+'px';
  });
  document.addEventListener('click', function(e){
    if(!menu.contains(e.target)) menu.style.display='none';
  });
  document.addEventListener('keydown', function(e){ if(e.key==='Escape') menu.style.display='none'; });
  menu.querySelectorAll('[data-nav]').forEach(function(item){
    item.addEventListener('click', function(){
      var page = item.dataset.nav;
      if(window.parent && window.parent !== window){
        /* Estamos dentro del archivo unificado: le pedimos al padre que cambie de pagina */
        window.parent.postMessage({type:'ammper-jump-to-page', page:page}, '*');
      } else {
        var file = NAV_MAP[page];
        if(file) window.location.href = file;
      }
      menu.style.display='none';
    });
  });
})();
</script>


<script>
(function(){
  var PAGE_ORDER = ['400kV','115kV','345kV','GENERAL'];
  var MY_PAGE = '115kV';
  var NAV_MAP2 = {
    '400kV': 'simulador-scada-400kV.html',
    '115kV': 'Simulador_SCADA_ENERPYME_115kV.html',
    '345kV': 'Simulador_SCADA_S_E_ENERPYME_345kV_2_10.html',
    'GENERAL': 'SCADA_General_MIMICO.html'
  };
  function goTo(page){
    if(window.parent && window.parent !== window){
      window.parent.postMessage({type:'ammper-jump-to-page', page:page}, '*');
    } else {
      var file = NAV_MAP2[page];
      if(file) window.location.href = file;
    }
  }
  function step(dir){
    var i = PAGE_ORDER.indexOf(MY_PAGE);
    var next = PAGE_ORDER[(i+dir+PAGE_ORDER.length)%PAGE_ORDER.length];
    goTo(next);
  }
  var prevBtn = document.getElementById('nav-prev');
  var nextBtn = document.getElementById('nav-next');
  if(prevBtn) prevBtn.addEventListener('click', function(){ step(-1); });
  if(nextBtn) nextBtn.addEventListener('click', function(){ step(1); });
})();
</script>

<script>
(function(){
  function ajustarAnchoChannelStatus(){
    var title = document.getElementById('cs-title-text');
    var box = document.getElementById('cs-dashed-box');
    if(!title || !box) return;
    var titleRight = title.getBoundingClientRect().right;
    var boxLeft = box.getBoundingClientRect().left;
    var w = titleRight - boxLeft;
    box.style.width = w + 'px';
  }
  window.addEventListener('load', ajustarAnchoChannelStatus);
  window.addEventListener('resize', ajustarAnchoChannelStatus);
  document.addEventListener('DOMContentLoaded', ajustarAnchoChannelStatus);
})();
</script>
</body>
</html>
"></iframe>
<iframe id="page-345kV" class="scada-page" data-page="345kV" style="width:100%;height:100%;border:none;display:none;" srcdoc="<!DOCTYPE html>
<html lang=&quot;es&quot;>
<head>
  <meta charset=&quot;UTF-8&quot;>
  <meta name=&quot;viewport&quot; content=&quot;width=1280&quot;>
  <title>S.E. ENERPYME 34.5 kV</title>
<style>
    *, *::before, *::after { box-sizing:border-box; margin:0; padding:0; }
    body { background:#060a0f; padding:0; font-family:Arial,sans-serif; color:#c8e8f0; min-height:100vh; display:flex; flex-direction:column; overflow:hidden; }

    /* ── CONTENEDOR CON ASPECT RATIO FIJO ──────────────────────
       padding-top = (427/935)*100% = 45.67%
       Esto fuerza que el alto siempre sea proporcional al ancho
       en cualquier pantalla/zoom/DPI, sin depender de la imagen  */
    .scada-wrap {
      position: relative;
      width: 100%;
      flex: 1;
      min-height: 700px;
      user-select: none;
      display: block;
      overflow: visible;
      align-self: flex-start;
    }


    /* ── ELEMENTOS: sin outline, sin animación propia ─────────── */
    .elem { position:absolute; cursor:default; z-index:5; box-sizing:border-box; }

    /* ── INTERRUPTORES ────────────────────────────────────────── */
    .elem.interruptor { width:14px; height:14px; border-radius:3px; font-size:7.5px;
                        display:flex; align-items:center; justify-content:center;
                        font-weight:700; color:#fff; }
    .interruptor.closed { background:linear-gradient(145deg,#c00020,#ff0030);
      box-shadow:0 0 0 1px rgba(255,0,48,.4),0 0 8px rgba(255,0,48,.6),
                 0 0 18px rgba(255,0,48,.25),inset 0 1px 0 rgba(255,255,255,.12); }
    .interruptor.open   { background:linear-gradient(145deg,#007c20,#00dd44);
      box-shadow:0 0 0 1px rgba(0,221,68,.4),0 0 8px rgba(0,221,68,.6),
                 0 0 18px rgba(0,221,68,.25),inset 0 1px 0 rgba(255,255,255,.12); }

    /* ── CUCHILLAS ────────────────────────────────────────────── */
    .elem.cuchilla { width:30px; height:30px; }
    .cuchilla { display:flex; align-items:center; justify-content:center; position:absolute; }
    .cuchilla-line  { width:4px; height:22px; border-radius:1px; transform-origin:center;
                      transition:transform .35s cubic-bezier(.4,0,.2,1),background .35s,box-shadow .35s; z-index:3; }
    .cuchilla-brazo { position:absolute; left:50%; top:50%; transform:translateY(-50%);
                      width:14px; height:1.5px; z-index:1; transition:background .35s; }
    .cuchilla-motor { position:absolute; left:calc(50% + 11px); top:50%; transform:translateY(-50%);
                      width:10px; height:10px; border:1.5px solid; background:#060a0f;
                      font-size:7px; font-weight:bold; display:flex; align-items:center;
                      justify-content:center; border-radius:50%; z-index:2;
                      transition:color .35s,border-color .35s,box-shadow .35s; }
    .cuchilla.closed .cuchilla-line  { background:linear-gradient(to bottom,#ff3050,#cc0020);
      box-shadow:0 0 4px rgba(255,0,48,.7),0 0 10px rgba(255,0,48,.35); transform:rotate(0deg); }
    .cuchilla.closed .cuchilla-motor { color:#ff2040; border-color:#ff2040; box-shadow:0 0 5px rgba(255,32,64,.6); }
    .cuchilla.closed .cuchilla-brazo { background:#cc0020; }
    .cuchilla.open   .cuchilla-line  { background:linear-gradient(to bottom,#00ff55,#00aa33);
      box-shadow:0 0 4px rgba(0,255,85,.7),0 0 10px rgba(0,255,85,.35); transform:rotate(45deg); }
    .cuchilla.open   .cuchilla-motor { color:#00ee44; border-color:#00ee44; box-shadow:0 0 5px rgba(0,238,68,.6); }
    .cuchilla.open   .cuchilla-brazo { background:#00aa33; }

    /* ── CUCHILLA DE TIERRA ───────────────────────────────────── */
    .cuchilla-tierra-blade { transform-origin:21px 20px;
      transition:transform .35s cubic-bezier(.4,0,.2,1),stroke .35s,filter .35s; }
    .cuchilla-tierra-fix { transition:stroke .35s,filter .35s; }
    .cuchilla.closed .cuchilla-tierra-blade { stroke:#ff2040; filter:drop-shadow(0 0 3px rgba(255,32,64,.8)); transform:rotate(0deg); }
    .cuchilla.closed .cuchilla-tierra-fix   { stroke:#ff2040; filter:drop-shadow(0 0 3px rgba(255,32,64,.8)); }
    .cuchilla.open   .cuchilla-tierra-blade { stroke:#00ee44; filter:drop-shadow(0 0 3px rgba(0,238,68,.8)); transform:rotate(-45deg); }
    .cuchilla.open   .cuchilla-tierra-fix   { stroke:#00ee44; filter:drop-shadow(0 0 3px rgba(0,238,68,.8)); }

    /* ── ETIQUETAS ────────────────────────────────────────────── */
    .label-cal   { position:absolute; font-size:8px; color:#ffffff; top:-13px; left:50%;
                   transform:translateX(-50%); white-space:nowrap;
                   letter-spacing:.04em; z-index:10; cursor:move; }
    .state-badge { position:absolute; font-size:7px; letter-spacing:.05em; color:#fff;
                   bottom:-13px; left:50%; transform:translateX(-50%); white-space:nowrap;
                   pointer-events:none; background:rgba(4,12,22,.88); padding:1px 4px;
                   border-radius:2px; border:.5px solid rgba(255,255,255,.1); z-index:10; }

    /* ── ETIQUETA NODO — elemento libre y arrastrable en el wrap ── */
    .node-label  { position:absolute; font-size:7px; color:#ffffff;
                   white-space:nowrap; cursor:move;
                   background:transparent; padding:1px 4px;
                   border:none; letter-spacing:.06em; z-index:30;
                   font-family:Arial,sans-serif;
                   user-select:none; pointer-events:auto; }

    /* ── CMD BOX ─────────────────────────────────────────────── */
    .cmd-box {
      position: absolute;
      width: 12px; height: 12px;
      right: calc(100% + 6px);
      top: 50%; transform: translateY(-50%);
      background: linear-gradient(160deg,#f0f0f0 0%,#d4d4d4 30%,#b8b8b8 50%,#cccccc 70%,#ebebeb 100%);
      border-radius: 2px;
      box-shadow: inset 0 1px 0 rgba(255,255,255,0.6), inset 0 -1px 0 rgba(0,0,0,0.18), 0 1px 3px rgba(0,0,0,0.4);
      display: flex; align-items: center; justify-content: center;
      cursor: pointer; z-index: 20;
      animation: cmd-blink 2.2s ease-in-out infinite;
      pointer-events: auto;
    }
    .cmd-box.cmd-right { right:auto; left:calc(100% + 6px); }
    .cmd-box-label { font-size:5px; color:#1a1a1a; pointer-events:none; text-align:center; }
    @keyframes cmd-blink {
      0%,100% { outline:2px dashed #00ffdd; }
      50%     { outline:2px dashed rgba(0,255,210,0.04); }
    }
    .cmd-box:hover {
      animation:none; outline:2px solid rgba(0,255,210,0.9);
      background:linear-gradient(160deg,#fff 0%,#ececec 40%,#e0e0e0 60%,#f5f5f5 100%);
    }

    /* ── ETIQUETAS DE BUS ─────────────────────────────────────── */
    .bus-label { position:absolute; z-index:6; pointer-events:none;
      font-size:9px; font-weight:700; letter-spacing:.12em; font-family:Arial,sans-serif;
      color:#00ffdd; text-shadow:0 0 6px rgba(0,255,210,.8); white-space:nowrap; }
    /* ── LÍNEAS DE BUS ────────────────────────────────────────── */
    .bus-line { position:absolute; cursor:default; border-radius:1px; z-index:2;
      background:#00ffdd;
      box-shadow:0 0 2px rgba(0,255,210,.4),0 0 6px rgba(0,255,210,.25),0 0 12px rgba(0,255,210,.1); }
    .bus-line:hover { }
    #baja-cu3a::before { content:&quot;&quot;; position:absolute; top:-7px; left:50%; transform:translateX(-50%);
      width:0; height:0; border-left:5px solid transparent; border-right:5px solid transparent;
      border-bottom:7px solid #00ffdd; filter:drop-shadow(0 0 3px rgba(0,255,210,.5)); }
    #baja-cu3a:hover::before { border-bottom-color:#ff00ff; }

    /* ── REFERENCIAS ESTÁTICAS ────────────────────────────────── */
    .static-ref { position:absolute; z-index:1; pointer-events:auto; cursor:default; pointer-events:auto; cursor:move; display:inline-block; }
    .static-ref:hover { }
    .sem-fixed { position:absolute; z-index:50; pointer-events:auto; cursor:move; display:inline-block; }
    .glow-cyan   { filter:drop-shadow(0 0 1.5px rgba(0,255,210,.5)) drop-shadow(0 0 4px rgba(0,255,210,.2)); }
    .glow-purple { filter:drop-shadow(0 0 1.5px rgba(220,0,255,.5)) drop-shadow(0 0 4px rgba(220,0,255,.2)); }

    /* ── PANEL ────────────────────────────────────────────────── */
    #coords-panel { position:fixed; bottom:20px; left:20px; z-index:100;
      background:rgba(4,10,20,.97); color:#00e8ff; font-size:11.5px; padding:14px 16px;
      border-radius:6px; min-width:320px; border:1px solid rgba(0,180,220,.3);
      box-shadow:0 0 0 1px rgba(0,180,220,.08),0 4px 24px rgba(0,0,0,.7),inset 0 1px 0 rgba(0,200,255,.06);
      backdrop-filter:blur(4px);
      display:none;
    }
    #panel-header { color:#ffd040; font-weight:700; font-size:11px; letter-spacing:.1em;
      margin-bottom:8px; padding-bottom:6px; border-bottom:1px solid rgba(0,180,220,.18);
      text-transform:uppercase; display:flex; align-items:center; gap:6px; }
    #panel-header::before { content:&quot;&quot;; display:inline-block; width:7px; height:7px;
      border-radius:50%; background:#ffd040; box-shadow:0 0 6px #ffd040; animation:pulse-dot 2s infinite; }
    @keyframes pulse-dot { 0%,100%{opacity:1} 50%{opacity:.3} }
    #coord-display { line-height:1.6; color:#a0c8d8; font-size:11px; }


    /* ── LÍNEAS VERTICALES 115kV ── */
    .lv115{position:absolute;width:4px;background:linear-gradient(to bottom,#cc00cc,#ff44ff);box-shadow:0 0 6px rgba(255,0,255,.7);border-radius:2px;z-index:3;}
    .lv-dot{position:absolute;width:10px;height:10px;border-radius:50%;background:#ff44ff;box-shadow:0 0 8px rgba(255,0,255,.9);top:-5px;left:50%;transform:translateX(-50%);z-index:400;}

    /* ── BARRAS HORIZONTALES CON CÍRCULO IZQ ── */
    .bh115{position:absolute;height:4px;background:linear-gradient(to right,#cc00cc,#ff44ff);box-shadow:0 0 6px rgba(255,0,255,.7);border-radius:2px;z-index:4;}
    .bh-dot-l{position:absolute;width:10px;height:10px;border-radius:50%;background:#ff44ff;box-shadow:0 0 8px rgba(255,0,255,.9);top:50%;left:-5px;transform:translateY(-50%);z-index:400;}

    .lv-dot-bot{position:absolute;width:10px;height:10px;border-radius:50%;background:#ff44ff;box-shadow:0 0 8px rgba(255,0,255,.9);bottom:-5px;left:50%;transform:translateX(-50%);z-index:400;}
    .lv-hc,.lv-hb{position:absolute;background:rgba(255,200,0,.95);border:2px solid #ffcc00;z-index:300;display:none;}
    .lv-hc{width:20px;height:20px;border-radius:50%;top:50%;left:50%;transform:translate(-50%,-50%);cursor:move;}
    .lv-hb{width:18px;height:12px;border-radius:3px;bottom:-7px;left:50%;transform:translateX(-50%);cursor:ns-resize;}

    /* ── MODAL SCADA ─────────────────────────────────────────── */
    .modal-overlay {
      position:fixed; top:0; left:0; width:100%; height:100%;
      background:rgba(0,0,0,0.72);
      display:none; align-items:center; justify-content:center; z-index:1000;
    }
    .modal-box {
      background:#1e2530; border:1px solid #3a4455;
      border-radius:3px; width:500px;
      font-family:Arial,sans-serif;
      box-shadow:0 12px 48px rgba(0,0,0,0.85); overflow:hidden;
    }
    .modal-titlebar {
      background:#252e3d; border-bottom:1px solid #3a4455;
      padding:7px 12px; display:flex; align-items:center; justify-content:space-between;
    }
    .modal-titlebar-text { color:#b0bcd0; font-size:11px; font-weight:700; letter-spacing:0.02em; }
    .modal-close-btn { color:#6a7a8a; font-size:14px; cursor:pointer; padding:0 4px; line-height:1; }
    .modal-close-btn:hover { color:#fff; }
    .modal-section { padding:10px 14px 8px; border-bottom:1px solid #252e3d; }
    .modal-section-title { color:#6a7a8a; font-size:10px; font-weight:700; letter-spacing:0.08em; text-transform:uppercase; margin-bottom:7px; }
    .modal-fields { display:grid; grid-template-columns:1fr 1fr 1fr; gap:4px 10px; }
    .modal-field { display:flex; align-items:center; gap:5px; }
    .modal-field label { color:#7888a0; font-size:10px; white-space:nowrap; min-width:46px; }
    .modal-field input {
      background:#141b26; border:1px solid #3a4455; border-radius:2px;
      color:#b0c8e0; font-size:10px; padding:2px 5px; flex:1; min-width:0;
      font-family:Arial,sans-serif; outline:none;
    }
    .modal-field input.hl { background:#18243a; color:#80aacc; }
    .modal-body { display:grid; grid-template-columns:1fr 1fr; border-bottom:1px solid #252e3d; }
    .modal-override { padding:10px 14px; border-right:1px solid #252e3d; }
    .modal-status { padding:10px 14px; }
    .modal-current { display:flex; align-items:center; gap:8px; margin-bottom:12px; }
    .modal-current-label { color:#7888a0; font-size:11px; }
    .modal-current-value { color:#fff; font-size:13px; font-weight:700; letter-spacing:0.05em; }
    .modal-normal { color:#4a5a6a; font-size:10px; margin-top:8px; }
    .modal-ovr-row { display:flex; align-items:center; gap:6px; margin-top:12px; }
    .modal-chk { width:12px; height:12px; border:1px solid #3a4455; background:#141b26; }
    .modal-ovr-lbl { color:#7888a0; font-size:10px; }
    .modal-sel { background:#141b26; border:1px solid #3a4455; color:#7888a0; font-size:10px; padding:2px 4px; flex:1; font-family:Arial,sans-serif; }
    .modal-upd-btn { background:#252e3d; border:1px solid #3a4455; color:#7888a0; font-size:10px; padding:3px 8px; cursor:pointer; font-family:Arial,sans-serif; }
    .modal-ctrl-title { display:flex; align-items:center; gap:5px; color:#b0bcd0; font-size:11px; font-weight:700; margin-bottom:10px; }
    .modal-ctrl-title::before { content:&quot;⚠&quot;; color:#ffaa00; }
    .modal-ctrl-btn {
      display:block; width:100%; padding:6px; margin-bottom:5px;
      background:#252e3d; border:1px solid #4a5565;
      color:#b0c8e0; font-family:Arial,sans-serif;
      font-size:11px; font-weight:700; letter-spacing:0.04em;
      cursor:pointer; text-align:center; border-radius:2px;
    }
    .modal-ctrl-btn:hover { background:#303d50; }
    .modal-ctrl-btn.active { background:#181e28; border-color:#3a4455; color:#6a7a8a; }
    .modal-infobar { background:#202830; border-bottom:1px solid #252e3d; padding:5px 14px; color:#6a7a8a; font-size:10px; }
    .modal-tabs { display:flex; border-bottom:1px solid #252e3d; background:#1e2530; }
    .modal-tab { padding:4px 8px; color:#4a5a6a; font-size:10px; border-right:1px solid #252e3d; cursor:pointer; }
    .modal-tab.active { color:#b0bcd0; background:#252e3d; }
    .modal-table-area { min-height:80px; background:#181e28; }
    .modal-table { width:100%; border-collapse:collapse; }
    .modal-table th { background:#202830; color:#5a6a80; font-size:9px; font-weight:700; padding:4px 8px; border-right:1px solid #252e3d; border-bottom:1px solid #252e3d; text-align:left; }
    .modal-table td { padding:3px 8px; font-size:9px; color:#4a5a6a; border-right:1px solid #1e2530; }
    .modal-footer { background:#202830; border-top:1px solid #252e3d; padding:6px 14px; display:flex; align-items:center; justify-content:space-between; }
    .modal-update-tags { background:#252e3d; border:1px solid #4a5565; color:#7888a0; font-size:10px; padding:3px 10px; cursor:pointer; font-family:Arial,sans-serif; }
    .modal-dismiss { background:#252e3d; border:1px solid #4a5565; color:#b0bcd0; font-size:10px; padding:3px 14px; cursor:pointer; font-family:Arial,sans-serif; font-weight:700; }
    .modal-dismiss:hover { background:#303d50; }
    .alarm-success { color:#00ee66!important; font-weight:bold; }
    .alarm-error   { color:#ff4455!important; font-weight:bold; }

    /* ── TOGGLE ───────────────────────────────────────────────── */

    /* ── HEADER SCADA ─────────────────────────────────────────── */
    #scada-header {
      position: relative; width: 100%; height: 44px; flex-shrink: 0;
      background: #000; display: flex; align-items: center; overflow: hidden;
      font-family: Arial, sans-serif;
    }
    #scada-header::before {
      content: &quot;&quot;; position: absolute; top:0; right:0; width:44%; height:100%;
      background: linear-gradient(to right, transparent 0%, #a01515 15%, #e02020 100%);
      z-index: 0;
    }
    #header-left { display:flex; align-items:center; gap:8px; padding-left:14px; z-index:2; }
    #header-ammper-text {
      position: fixed; left: 75px; top: 9px; z-index: 300;
    }
    #header-nav {
      position: fixed; left: 251px; top: 14px; z-index: 300;
      display:flex; align-items:center; gap:5px;
      cursor: grab; user-select: none;
    }
    .nav-arrow {
      color: #cc1100; font-size: 18px; font-weight: 900;
      line-height: 1; padding: 0 1px;
      font-family: Arial, sans-serif; cursor:pointer;
    }
    .nav-arrow:hover { color: #ff2200; filter:brightness(1.3); }
    .nav-arrow:active { filter:brightness(0.8); }
    #nav-home {
      display:flex; align-items:center; justify-content:center;
      padding:0 1px; pointer-events: none;
    }
    #header-title {
      position:absolute; right:0; top:0; bottom:0; width:44%;
      display:flex; flex-direction:column; align-items:center; justify-content:center; z-index:2;
    }

    #title-text {
      font-family: 'Arial Black', Arial, sans-serif;
      font-size: clamp(14px, 3.2vw, 38px); font-weight: 900;
      color: #ffffff; letter-spacing: 0.04em; white-space: nowrap;
    }

    /* ── SCADA PRO — estilos generales ───────────────────────── */

    /* Marco exterior del simulador */
    body {
      background: #060a0f;
      background-image:
        radial-gradient(ellipse at 20% 50%, rgba(0,40,60,0.4) 0%, transparent 60%),
        radial-gradient(ellipse at 80% 50%, rgba(40,0,0,0.3) 0%, transparent 60%);
    }

    /* Contenedor general con borde técnico */
    #scada-outer {
      flex: 1;
      display: flex;
      flex-direction: column;
      border: 1px solid rgba(0,180,160,0.2);
    }

    /* Barra de estado debajo del header */
    #scada-statusbar {
      background: #080c12;
      border-bottom: 1px solid rgba(0,150,130,0.2);
      padding: 3px 14px; flex-shrink: 0;
      display: flex; align-items: center; gap: 20px;
      font-family: Arial, sans-serif; font-size: 9px; color: #4a8a80;
    }
    .status-chip {
      display: flex; align-items: center; gap: 5px;
    }
    .status-dot-small {
      width: 6px; height: 6px; border-radius: 50%;
    }
    .dot-green { background:#00cc44; box-shadow:0 0 4px #00cc44; animation:pulse-dot 2s infinite; }
    .dot-amber { background:#ffaa00; box-shadow:0 0 4px #ffaa00; }
    .dot-red   { background:#ff2222; box-shadow:0 0 4px #ff2222; animation:pulse-dot 1s infinite; }
    .status-label-sm { color:#6ab8b0; letter-spacing:0.06em; }
    .status-value-sm { color:#00ffcc; font-weight:700; }
    #status-time { margin-left:auto; color:#4a8a80; font-size:9px; }


    /* ── PANEL DE MEDICIONES (columna derecha) ───────────────── */
    #med-panel {
      position:fixed; top:38px; right:240px; z-index:200;
      width:220px; background:rgba(6,10,15,0.98);
      border:none;
      border-radius:4px;
      font-family:Arial,sans-serif; font-size:9px;
      overflow-y:auto; max-height:calc(100vh - 38px);
      padding-bottom:8px;
      user-select:none;
    }
    .med-section { padding:5px 8px 3px; border-bottom:1px solid rgba(0,150,130,.12); }
    .med-title {
      color:#00d4b0; font-size:8px; font-weight:700; letter-spacing:.12em;
      text-align:center; padding:4px 0 3px; text-transform:uppercase;
    }
    .med-row {
      display:flex; align-items:baseline; justify-content:space-between;
      padding:1px 0; gap:4px;
    }
    .med-val {
      color:#00ffcc; font-size:9.5px; font-weight:700; min-width:52px;
      text-align:right; font-family:'Courier New',monospace; flex-shrink:0;
    }
    .med-val.zero { color:#334; }
    .med-unit { color:#4a8a80; font-size:7.5px; margin-left:1px; flex-shrink:0; }
    .med-lbl { color:#7abab0; font-size:7px; text-align:right; flex:1; line-height:1.2; }
    .med-val.mvar { color:#ff9944; }
    .med-val.mvar.zero { color:#334; }
    .med-val.hz { color:#88ddff; }
    .med-val.hz.zero { color:#334; }
    .med-enr-title {
      color:#ffd040; font-size:8px; font-weight:700; letter-spacing:.10em;
      text-align:center; padding:4px 0 2px;
    }

    /* ── PANELES DE MEDICIÓN ARRASTRABLES ─────────────────────── */
    .mpanel {
      position:fixed; z-index:200; cursor:move; user-select:none;
      background:transparent; border-radius:4px;
      font-family:Arial,sans-serif; font-size:9px; padding:6px 10px 8px;
      min-width:200px;
    }
    .mpanel-title-bus {
      text-align:center; font-weight:700; font-size:10px;
      color:#ffd040; letter-spacing:.12em; margin-bottom:4px;
    }
    .mpanel-title-enr {
      text-align:center; font-weight:700; font-size:10px;
      color:#ffd040; letter-spacing:.12em; margin-bottom:4px;
    }
    .mrow {
      display:flex; align-items:baseline; gap:3px;
      padding:1.5px 0; white-space:nowrap;
    }
    .mv  { font-family:'Courier New',monospace; font-weight:700; font-size:10px;
           color:#00ee44; min-width:54px; text-align:right; flex-shrink:0; }
    .mv.zero { color:#1a3a1a; }
    .mu  { font-size:8px; color:#66ff66; flex-shrink:0; min-width:22px; }
    .ml  { font-size:8px; color:#cccccc; flex:1; }
    .mv.mvar-c { color:#ff9944; }
    .mv.mvar-c.zero { color:#2a1a0a; }
    .mv.hz-c   { color:#00ee44; }
    .mv.hz-c.zero   { color:#1a3a1a; }

    /* ── ELEMENTOS ACOMETIDA ARRASTRABLES ─────────────────────── */
    .acom-wrap {
      position:fixed; z-index:150; cursor:default; user-select:none;
      display:flex; flex-direction:column; align-items:center;
    }
    .acom-wrap.calibrando { cursor:move; }
    .acom-text {
      font-family:Arial,sans-serif; font-size:9px; color:#cccccc;
      text-align:center; line-height:1.6; white-space:nowrap;
    }
    .acom-box {
      border:2px solid #00cc44; color:#ffffff;
      font-family:&quot;Courier New&quot;,monospace; font-size:11px; font-weight:700;
      padding:3px 12px; margin-top:3px; white-space:nowrap;
      letter-spacing:.08em; background:transparent;
    }
    .acom-arrow {
      width:0; height:0; margin-top:2px;
      border-left:8px solid transparent;
      border-right:8px solid transparent;
      border-bottom:18px solid #00d4ff;
    }

    /* ── PANEL LIBRANZA ─────────────────────────────────────── */



    #lib-panel {
      position:fixed; bottom:20px; right:20px; z-index:300;
      width:240px; max-height:90vh; background:rgba(4,10,20,.97); color:#c8e8f0;
      font-family:Arial,sans-serif; font-size:10px;
      border:1px solid rgba(0,180,220,.3); border-radius:5px;
      box-shadow:0 4px 20px rgba(0,0,0,.8);
      display:flex; flex-direction:column; overflow-y:auto; overflow-x:hidden;
    }
    #lib-header {
      background:rgba(0,30,50,.9); padding:5px 9px;
      display:flex; align-items:center; justify-content:space-between;
      border-bottom:1px solid rgba(0,180,220,.2); flex-shrink:0;
    }
    #lib-title { color:#ffd040; font-weight:700; font-size:10px; letter-spacing:.06em; }
    #lib-estado {
      font-size:8px; padding:1px 5px; border-radius:8px;
      background:rgba(0,180,60,.18); color:#00ee66;
      border:1px solid rgba(0,220,80,.3); letter-spacing:.05em;
    }
    #lib-estado.grabando { background:rgba(255,60,0,.18); color:#ff6633; border-color:rgba(255,80,0,.4); }
    #lib-objetivo-wrap { padding:5px 9px 3px; border-bottom:1px solid rgba(0,180,220,.12); flex-shrink:0; }
    #lib-objetivo-wrap label { color:#7ee8ff; font-size:8px; font-weight:700; display:block; margin-bottom:2px; }
    #lib-objetivo {
      width:100%; background:#0a1520; border:1px solid rgba(0,180,220,.3);
      border-radius:3px; color:#c8e8f0; font-size:9px; padding:3px 6px;
      font-family:Arial,sans-serif; outline:none;
    }
    #lib-log {
      padding:5px 9px; overflow-y:auto;
      min-height:60px; max-height:140px; flex-shrink:0;
    }
    #lib-analysis {
      display:none; padding:5px 9px;
      background:rgba(0,20,35,.7); border-top:1px solid rgba(0,180,220,.15);
      font-size:9px; line-height:1.5; color:#a0c8d8;
      max-height:200px; overflow-y:auto; flex-shrink:0;
    }
    #lib-footer {
      padding:5px 8px; border-top:1px solid rgba(0,180,220,.15);
      display:flex; gap:5px; flex-shrink:0;
    }
    .lib-btn {
      flex:1; padding:4px 0; font-size:9px; font-family:Arial,sans-serif;
      font-weight:700; cursor:pointer; border-radius:3px;
      border:1px solid rgba(0,180,220,.3); background:rgba(0,40,60,.6); color:#7ee8ff;
    }
    .lib-btn:hover { background:rgba(0,80,120,.6); color:#fff; }
    .lib-btn.primary { border-color:rgba(0,255,180,.4); color:#00ffcc; background:rgba(0,50,40,.6); }
    .lib-btn.danger  { border-color:rgba(255,60,0,.4); color:#ff8866; background:rgba(60,10,0,.5); }
    .lib-btn:disabled { opacity:.4; cursor:not-allowed; }

    /* ── CTL WRAP ── */
    /* CTL WRAP layout:
       [DIAL] | CTL [BOX]
              | IN-TAG
    */
    .ctl-wrap {
      position:absolute; z-index:25;
      display:flex; flex-direction:row; align-items:flex-start;
      gap:3px; pointer-events:auto; cursor:move; user-select:none;
    }
    .ctl-dial { width:14px; height:14px; flex-shrink:0; margin-top:2px; }
    .ctl-dial svg { width:14px; height:14px; }
    .ctl-lbl-top { display:none; }
    .ctl-box-wrap { display:none; }
    /* columna derecha: fila CTL+BOX, luego IN-TAG */
    .ctl-mid {
      display:flex; flex-direction:column;
      align-items:flex-start; pointer-events:none; gap:0;
    }
    .ctl-mid-top {
      font-size:5px; font-weight:700; color:#fff;
      font-family:Arial,sans-serif;
      text-shadow:0 0 3px #000,1px 1px 2px #000;
      line-height:1; white-space:nowrap;
      /* CTL va en la misma fila que el box — usando flex en .ctl-mid-row */
    }
    .ctl-mid-bot {
      font-size:5px; font-weight:700; color:#fff;
      font-family:Arial,sans-serif;
      text-shadow:0 0 3px #000,1px 1px 2px #000;
      line-height:1.3; white-space:nowrap;
    }
    /* fila que contiene CTL + BOX horizontalmente */
    .ctl-top-row {
      display:flex; flex-direction:row; align-items:center; gap:2px;
    }
    .ctl-wrap .cmd-box {
      position:relative !important; right:auto !important;
      top:auto !important; transform:none !important;
      width:13px !important; height:13px !important;
      display:flex !important; align-items:center !important;
      justify-content:center !important;
      cursor:pointer; flex-shrink:0;
      animation:cmd-blink 2.2s ease-in-out infinite;
    }

    /* Estilo base compartido MÍMICO y ALARMAS */
    #mimico-btn, #alarmas-btn {
      position:fixed; z-index:500;
      background:transparent; font-family:Arial,sans-serif;
      font-size:11px; font-weight:700; padding:5px 0;
      cursor:grab; letter-spacing:.06em; white-space:nowrap;
      user-select:none; color:#ffffff;
      width:110px; text-align:center; box-sizing:border-box;
      border:3px solid transparent;
    }
    /* Borde punteado tipo &quot;hormigas marchando&quot; — las rayas se desplazan alrededor del recuadro */
    #mimico-btn::before, #alarmas-btn::before {
      content:''; position:absolute; inset:-3px; pointer-events:none;
      background-image:
        linear-gradient(90deg, currentColor 50%, transparent 50%),
        linear-gradient(90deg, currentColor 50%, transparent 50%),
        linear-gradient(0deg, currentColor 50%, transparent 50%),
        linear-gradient(0deg, currentColor 50%, transparent 50%);
      background-repeat: repeat-x, repeat-x, repeat-y, repeat-y;
      background-size: 12px 3px, 12px 3px, 3px 12px, 3px 12px;
      background-position: 0 0, 0 100%, 0 0, 100% 0;
      animation: marching-ants 0.8s infinite linear;
    }
    #mimico-btn::before { color:#00ffff; }
    #alarmas-btn::before { color:#ffee00; }
    #mimico-btn.calibrando::before { color:#ffee00; }
    @keyframes marching-ants {
      100% {
        background-position: 12px 0, -12px 100%, 0 -12px, 100% 12px;
      }
    }
    #mimico-btn {
      left:190px; top:95px;
    }
    #alarmas-btn {
      left:190px; top:124px;
    }
    /* En modo normal: quitar cursor move de todos los elementos del diagrama */
    body:not(.modo-calibracion) .elem { cursor:default !important; }
    body:not(.modo-calibracion) .elem.interruptor,
    body:not(.modo-calibracion) .elem.cuchilla { cursor:pointer !important; }
    body:not(.modo-calibracion) .static-ref { cursor:default !important; }
    body:not(.modo-calibracion) .sem-fixed { pointer-events:none !important; cursor:default !important; }
    body.modo-calibracion .sem-fixed { pointer-events:auto !important; cursor:move !important; }
    body:not(.modo-calibracion) .bus-line { cursor:default !important; }
    body:not(.modo-calibracion) .bus-label { cursor:default !important; }
    body:not(.modo-calibracion) .ctl-wrap { cursor:default !important; }
    #acometida-wrap { position:absolute;z-index:15;display:flex;flex-direction:column;align-items:center;pointer-events:none;transform:translateX(-50%); }
    #acometida-text { font-family:Arial,sans-serif;font-size:6px;color:#ccc;text-align:center;line-height:1.5;white-space:nowrap;text-shadow:0 0 4px #000; }
    #acometida-box  { border:1.5px solid #00cc44;color:#fff;font-family:&quot;Courier New&quot;,monospace;font-size:9px;font-weight:700;padding:2px 8px;margin-top:2px;white-space:nowrap;letter-spacing:.05em;background:transparent;text-shadow:0 0 4px #000; }
    .enr-panel { position:absolute;z-index:15;display:flex;flex-direction:row;align-items:center;gap:6px; }
    .enr-panel-signals { display:flex;flex-direction:column;align-items:flex-end;gap:2px; }
    .enr-panel-title { font-family:Arial,sans-serif;font-size:7px;font-weight:700;color:#00aaff;letter-spacing:.05em;margin-bottom:2px;text-align:right;align-self:flex-end; }
    .enr-signal-row { display:flex;align-items:center;justify-content:flex-end;height:14px; }
    .enr-signal-lbl { font-family:Arial,sans-serif;font-size:6px;color:#ccc;white-space:nowrap;text-shadow:0 0 3px #000;line-height:14px; }
    .enr-semaforo-box { background:linear-gradient(180deg,#4a4a4a 0%,#2a2a2a 100%);border:2px solid #666;border-radius:6px;padding:5px 4px;display:flex;flex-direction:column;align-items:center;gap:3px;box-shadow:inset 0 0 6px rgba(0,0,0,.6),0 2px 4px rgba(0,0,0,.5);align-self:flex-end;margin-bottom:1px; }
    .enr-signal-dot { width:11px;height:11px;border-radius:50%;flex-shrink:0;background:radial-gradient(circle at 38% 32%,#aaffaa 0%,#00dd00 45%,#006600 100%);box-shadow:0 0 5px 1px rgba(0,220,0,.9); }
    .enr-signal-dot.red { background:radial-gradient(circle at 38% 32%,#ffaaaa 0%,#ee0000 45%,#660000 100%);box-shadow:0 0 5px 1px rgba(220,0,0,.9); }
  
    /* ═══ 34.5 kV exclusivo ═══ */
    #bg-ref-345 {
      position:absolute; top:0; left:0; width:100%; height:100%;
      background-size:100% 100%; opacity:0.30;
      pointer-events:none; z-index:0; transition:opacity .3s;
    }
    .lv345 { position:absolute; width:3px; background:#fff;
              box-shadow:0 0 5px rgba(255,255,255,.6); z-index:5; }
    .lh345 { position:absolute; height:3px; background:#fff;
              box-shadow:0 0 5px rgba(255,255,255,.6); z-index:5; }
    .h345c {
      position:absolute; border-radius:50%;
      background:rgba(255,200,0,.95); border:2px solid #ffcc00;
      z-index:9000; display:none;
    }
    .h345c.mv  { width:18px;height:18px; cursor:move;
                  top:50%;left:50%;transform:translate(-50%,-50%); }
    .h345c.nsr { width:22px;height:11px;border-radius:3px; cursor:ns-resize;
                  bottom:-7px;left:50%;transform:translateX(-50%); }
    .h345c.nst { width:22px;height:11px;border-radius:3px; cursor:ns-resize;
                  top:-7px;left:50%;transform:translateX(-50%); }
    .h345c.ewl { width:11px;height:22px;border-radius:3px; cursor:ew-resize;
                  top:50%;left:-7px;transform:translateY(-50%); }
    .h345c.ewr { width:11px;height:22px;border-radius:3px; cursor:ew-resize;
                  top:50%;right:-7px;transform:translateY(-50%); }
    body.calib345 .h345c { display:block; }
    body:not(.calib345) .node-label { cursor:default !important; pointer-events:none !important; }
    body.calib345 #bg-ref-345 { opacity:0.50; }
    body.calib345 #mimico-btn {
      border-style:solid !important; border-color:#00ffff !important;
      background:rgba(0,100,100,.5) !important;
      box-shadow:0 0 12px rgba(0,220,220,.7) !important;
    }
    #mimico-btn { z-index:9999 !important; cursor:pointer !important; }

    /* ── ACOMETIDAS (flechas) 34.5kV ── */
    .flecha345 {
      width:0; height:0;
      border-left:6px solid transparent;
      border-right:6px solid transparent;
      border-top:13px solid #ffffff;
      filter:drop-shadow(0 0 3px rgba(255,255,255,.5));
    }
    /* ── ROMBOS 34.5kV ── */
    .rombo345 { display:inline-block; }

    /* ── FLECHAS DE INTERRUPTORES 34.5kV ── */
    .flecha-int-up, .flecha-int-down { display:inline-block; }

    /* ── CUADRO PUNTEADO REDIMENSIONABLE ── */
    .cuadro345 {
      position:absolute;
      border:1.5px dashed #00cc44;
      background:transparent;
      z-index:4;
      box-sizing:border-box;
    }
    /* Handles de esquina y borde */
    .cq-handle {
      position:absolute;
      width:12px; height:12px;
      background:rgba(255,200,0,.95);
      border:2px solid #ffcc00;
      border-radius:50%;
      z-index:600;
      display:none;
    }
    .cq-nw  { top:-6px;  left:-6px;  cursor:nw-resize; }
    .cq-ne  { top:-6px;  right:-6px; cursor:ne-resize; }
    .cq-sw  { bottom:-6px; left:-6px;  cursor:sw-resize; }
    .cq-se  { bottom:-6px; right:-6px; cursor:se-resize; }
    .cq-n   { top:-6px;  left:50%; transform:translateX(-50%); cursor:n-resize; }
    .cq-s   { bottom:-6px; left:50%; transform:translateX(-50%); cursor:s-resize; }
    .cq-w   { left:-6px; top:50%; transform:translateY(-50%); cursor:w-resize; }
    .cq-e   { right:-6px; top:50%; transform:translateY(-50%); cursor:e-resize; }
    .cq-mv  { width:14px; height:14px; top:50%; left:50%; transform:translate(-50%,-50%); cursor:move; border-radius:50%; }
    body.calib345 .cq-handle { display:block; }

    /* ── PARPADEO LENTO TÍTULOS SEMÁFOROS ── */
    @keyframes sem-title-blink {
      0%,100% { opacity:1; }
      50%      { opacity:0.25; }
    }
    .acom-wrap > div:first-child {
      animation: sem-title-blink 2.2s ease-in-out infinite;
    }

    /* ── SERVICIOS PROPIOS ── */
    .serv-propios-wrap {
      position:absolute; z-index:10; cursor:move; user-select:none;
    }
    .serv-propios-box {
      border:2px dashed #00ffdd;
      padding:1px 3px;
      font-family:Arial,sans-serif;
      font-size:9px;
      font-weight:900;
      color:#ffffff;
      letter-spacing:.08em;
      white-space:nowrap;
      animation: serv-blink 2.2s ease-in-out infinite;
    }
    @keyframes serv-blink {
      0%,100% { border-color:#00ffdd; box-shadow:0 0 4px rgba(0,255,210,.4); }
      50%      { border-color:rgba(0,255,210,.04); box-shadow:none; }
    }
    @keyframes border-blink {
      0%,100% { border-color:#aaa; }
      50%     { border-color:rgba(170,170,170,0.05); }
    }
    .serv-text {
      position:absolute; z-index:10; cursor:move; user-select:none;
      font-family:Arial,sans-serif; font-weight:700; color:#ffffff;
      white-space:nowrap; letter-spacing:.04em;
    }

    /* ── MENU CONTEXTUAL (clic derecho) — gris claro, letra blanca, como el HMI real ── */
    .ctx-menu {
      position:fixed; display:none; z-index:99999;
      background:#5e5e5e; border:1px solid #1a1a1a;
      min-width:230px; padding:2px 0;
      font-family:'Segoe UI',Arial,sans-serif; font-size:11px;
      box-shadow:0 12px 48px rgba(0,0,0,0.85);
      user-select:none;
    }
    .ctx-item {
      position:relative; padding:6px 16px; color:#ffffff; cursor:pointer;
      white-space:nowrap; display:flex; justify-content:space-between; align-items:center; gap:24px;
      font-weight:300; letter-spacing:0.01em;
    }
    .ctx-item:hover { background:#3a6ea5; }
    .ctx-item.ctx-disabled { color:#a0a0a0; cursor:default; }
    .ctx-item.ctx-disabled:hover { background:none; }
    .ctx-arrow { font-size:9px; color:#d0d0d0; }
    .ctx-sep { height:1px; background:#4a4a4a; margin:2px 0; }
    .ctx-submenu {
      position:absolute; left:100%; top:-3px; display:none;
      background:#363636; border:1px solid #1a1a1a;
      min-width:260px; padding:2px 0;
      box-shadow:0 12px 48px rgba(0,0,0,0.85);
    }
    .ctx-item.ctx-has-submenu:hover > .ctx-submenu { display:block; }
</style>
</head>
<body>
<div id=&quot;scada-header&quot;>
  <div id=&quot;header-left&quot;>
    <img id=&quot;header-ammper-text&quot; src=&quot;data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAW8AAABOCAYAAADvu5czAAAwDElEQVR4nO29f4gkx5n3+Ymo6FAqN52ky/XWFX1N3zDMzTvv3CDmxCDm1emEEIMRQmeM0OmMWcxiFvNizGKW41hezHK8+I+XZVkWY5bFZxZjjDFCGCGE8asTRgidEULMO4hhXjEMc/PONf321tYVuXnpdComKuL+iKyentF0V1Z3dU+PXF8odU+rMvPJzIhvPPH8FBwiIinpa+VPRxE9rQDIreV2bRhbKwrrqJ3DHaYQSyyxxBKfQ4jDOKkEUiV5sZv5l3spTyQJsVJoCdY6rlc1r4/G/HpcMDRWVM5hD0OQJR4CJAAC2fzmmODCSPMKgQMcXhD+JkA4wIM/8KVXwPnmvBOk90gPE8DLFQR3wjV8I6cP8kkB0oMNAiMcrAATFJPmHgQOvy2ywOPvlVewgBt4tNEhPOsHsYpoHp73d//39Dkimr/46QNUzc9mrNx/Tv/Zf3eEYuJnsIgE4QVehOuseIn1Gi8sCEvHwURKcI7HgE8BxAr4O4Q/SAQgm/Hr5A4xvWx+OTocCnmva+2/s9bjpW7GWqTRTKd0gJOS0jreHhf8zcYWN2sjxnZJ3488dhAyHqacDSA7HTwSN5kgcHSmExdwSDwSDriER8CnDScLBxLFREgQE/CBhvHTCUhz7YZzhQMhUE7hgYmYQMchgI4FkNgHTE7REI/3f+DMDeGhukDisIPIvUIjuYMB7q6d9yx2PvxNIhGeuws+4ZwrdLjD5C5hCRGeudhx/EwoOggEYLmDQgAaD3gMGk/daWSbCPACIVaQzuHweGXDdSYKmvMQRnVzv484ea9q5b+71uervS4DpUiU3PW7lYPXR2P+dmPIJ1UtzNKE8kjjMTR2W9N2iObV+50v1YMQHTyd8A88Ao/yE+4cVAAViLaDxAgB0oHzdPwOkoa7zH2ftvyYUxgcXrhtWcP3ZDjX5LOXFFMSWQKkQDi/vefyCITwuGYASFYCCW4fEP4uhEAi8MLeM1buKuSSsCTcac5zV8e9Ryuf9RpEB+klnkl4x2K6yEsm0vOY62AQeILuP2EC0qGa81ovw3FSbI8rQcPzHQ6qe8wNNfsr853spW7GpSxlTSsiuTtxA8QSvt7vcr2qGVvrt4wRZsnejxamHOwkJkzXMJd8o8xuE6ekAwg8Ez8BJiAFHeeZSLgjBMoJJshmV2xb7URlB5wjmGQmnomYMMEhvUBMOoQr2Xt3BL6D9I0s0m9v142YgPeIHSTgAeU91t29V+UanuisMJkceMl5pKHoYMWk0aQ9gg4CicWDdAhHs6sKBrTpjmtCIEHhA5lPwhfu8rCYWiJUGES+IW4pcc5tf6dZ/3dHQ0HSCZyf4JggpaTjgtzh2g4cfLqDfbd/cwrbjEWJo+PBet9o542pzYOwR281Wyh5r2ntX+plnIoj9Azi3inAV3sZn1Q17+QW45bs/UjBBztieNt3wiSUhJnnJQK7rYmFr09Z1IH3TAj2ZofHKfBuAi4sAd75u8rxA7bZQnRwk6k6bNmpAAdLqb1rIvEw8TL8SzRanp8aYoONPnzN3yV5ASu+01jKBR0H+Lv+mc5kqXFbJtxl36mHY/sfn7GM3KOcOv8ZwvM7f5lw/xHbxH3vl/eAm/7Yoe9Pd/itqMZOXSONBf7ucZMdvz+MkdCOYVtAAd8cdDkZRcRSznXis3HExTShq5SPFibREkcCL4OWC0wkiE7QTFe8w4epzUS48Ok4JtLhZbAlCx+UWTd1XFpBx2mgg5PBRwRhWy18o9Pv0LS8f4Ad4zPiCSYizLFgqXTAHTweJQkOTsDj8NIHVV50AIXwijtygsax4iUTJBMh0bKDlh0mnaWfZomHh4VR5ek48s93U3pqPuIGiKXkUpYy0IpELnQzsMRhwwddyzaqiZ8EXekeY8KUcCdsqy87/zT9W9DZPg1HO8+n00O93/7MDee3I1ls0O+3L37nfs3LeXCT8MHiseDAAHew4C14h3ETjJs80AYO9/ptl1jisLAQ8tbAhSRmoDXZHg7KvXAm1jydJmRKLveiSzzS8NyzQVhiiUPBQsh7oLV/Kk1IpES1tHXfDy0lL3ZTMqUWa4hfYokllvgcYiHkfTLSnI0jojlt3fcLcj5JOBlpkn2YXpZY4lhhaTdZ4pCxEI48n8aciDT6gGdLlORMHNFVyi/Je4lHGku7yRKHjANzZKYkTyUxPa3QBzyXBi6kCWta79v8ssQSDxtil88SSywSB2bIC0ns1yMdwgMXQLhn44jVB6TUL7HEo4Bp7ZNO8xE7aHtJ4kssEgfyDUrg+Sw4GRdFtOuN/fxdJamNa6ohHA80KR7h96YOw84kQNeEy02D+R9mutE9shIy03bW83A4nNv57+OFe2SHbcXg2N1Dk9AjRMiahhC7Pq150kHivQ9ZptNwR/Ho1EKZtdgct7uQD/j9MxGhRyTLYeNA5N3XinNJTFctLj5EAc+mCb8c5b52Thj78B+1ItjjV7X2q1o1IZGKTEm0lFTOUVhLbh0jY9kwZrtaojniiokKiBtZB1ox0IqeUqRKoaWkto7KOUbWMjKWTWPYamQ9LuV5NZAqxVqkfV8196AVaVgxqR3kxjK2lqG1bNaGkXWichbjjnZydrziX3QUqyvK/1cr8KWow5ceW+ELokOEoJCOf/50wv9r4J8mlv/y6aeM7tTidx7u+JCoNBGhfMo0btw3jKl8m3IZEoQj8vApKlTI60hW7ApgECiMvBNK4K2AvOMJSeyOjljhU2HBS5QXWEJZghUBsiNIpGJVrHilJEII6skdSmv5nReimnhq7xFHXo7pgU8AJSFCkijpEymJmg9A3Yzt0jkq54RxYJt5+bBl3w1TpUXtULqmPy0O6w5A3hI4HUV+TeswqWagtA4pw8SUM6JSnkgizsQRI2N8HvLvjhySkDy0qrV/Jot5Kkk4GUdkSpGq8P80EiXBOjA4ageFdWzWNdeq2n9QVlwra3JrRdEQ+WEMFkmonb6mtb+QxjyVxJyKI/o6RO7EzcBWMpCBdTQLjmNoDFeryn9QVHxS1YyMFeVDIHJFeKan48hfTGMuJAlrkSZrSDtq7oFQsZMaR+WgtJaN2nClDPdws67Jrdu+h8OU9USk/bNfijgZp5yJE9aU5gvCo6SnIyVKdvD2dxgBpehQ1Jb/8nvLf6qt/7/+v5L/WOTcmSjxz87y6cSD6NCRIcXcO9dSqw0FQWoALP1OyCLVCj8Rgo7vMFmxKKuxYkJnxeFlB6RnY4L4gvFUhBofeqXD2or25x/X/Pdpwn8XJTz22Kc8zgorvsOnE88/WcdNY/x/+n3J/1OX/Offa8rmeR9VYbkpscVKMlDan40jTsWaE5GmqxRZo6hMAyisc5TWUTjHpjH+emW4Udds1IbCOVE1Cs0iZI+lJFPSt4uXc4ytE5WbFu4Kx/e08qeiaPt+UnXvrvmdvOBqWYt9k3csJeeTmK6SRC0Sc35blCRKcjaOSXB72scTpXg+TbhSVkjzoEKchwdJiDlf1cq/2E15qZtxZnqfUrZa7Z5MIl4gEMu7eckvhmN/uawWXrt8qnH0lfIvdjO+2mtklZJYBrKejYhL3ZSxtXyQl/x8OPYfVzWbxojaHr52Ml14TkWhLs6L3ZQTUUTWPO/Zt6C5kMS82MsYGcs7ecFrw7G/2ixEi9z5TGVd1cp/tZfxUi/jhO6QrTzGF1QH6Sz4CRMRqn1LKZCTBFYEXt5BSAGPR7wkNf+T+SLXioz/Y/iP/v+u7nC7duKOd4hJZ7tS3qRNYS4Eznkkgn/5hcf9q19M+W8ff5xIreBwocSqtIg7K4iJxXUcVsLvJ46f/uPQX5ZCCGv4bxT+f+gmfOVLAy5Gf0S6EorgrqgvIoVAeBsqBErBHQ+/u5NRmTv8n//8e94aF/5qWTGyVpT2cHeairArOxFp/+Us5VI34WQcby/weo85OjWt1Q5GxnC5rHhrnPvLRcVmo7QcZAFSwJ8Ouv5imtyjMe+Gq2XFP2yN/aYxQknJQCv/Qpby5W7KuSQmVWqbc+5q3VMF0fh9k3dXKX8hjVtNMAO8W5TgoDtQrGlNssdBEngqjekPFbcbs8RRoasUL3RT/7V+l/NJTKokGlDMF3s+HWQvdjOeShN+WwQS/6AoA6ksQNZUKV7IUv9qP+NCmtBV4UUrgk1+Hll7SvFCL+NilvB+XvLLUe7fywtG1onD0mAloYTwK70uX+1nnI2jZkcze3d2PzTBjPdqr8szacK7ecFrw9xfqSoxNnYhhNLXipd7mX+51+VcHBEryRecBCHxE4cVElZWEEKgLMEeojwOj/WdYM4Q0BGefyU7rIvH+R//6Bz/IR/y2j/9o79Sfco/3bHTMtF05AqzCuX6prgueL4oPf/6jx7nX2cJWilwDiNBeo/wESuTO0wegztiwu9qwX8Yjfiv0f5fpSn/y7/4Iheyx/nSY54V9ykCzWOdBCaTpluGwHmHdJ7H6fC4iGBF8/X+47zQzfioKHltlPv3i5LDqg6qJVxMEv/VXsbz3ZQ1rYkk2+Q2a8xsa+zAWqRZjTTPZgnXK8Pb49y/NS64Wdci36epVgJn4phL3WymoueATCl+OcqpnOLL3dR/Y9DjXBwUl+17mp54x4FT78++yftsEnGuScyZhdxablRhm/JMltBTimSPxyyB1WbbcL2uqc3hb8cUsB5p/921Ps82JW0TKVtXR3wQghYPq1rxUjflTBzxo80R7+SF3zJGFHZ/9yWBE5H231nt83w3ZbXZWh1YVqCvFC92U84nMT/e1Lw5zv3mAWTdDRp4Ion9d9f6XEgT+kqSSNVyt/BgKMJO5ESkebXf5Vwc84PNof+wKNlotPD93IOWcDaO/J+vDXgyTVhVcjubOCQkhLN2EDBpypXC9qQTwMrUBuJDESwBJFoTa8MrUcYTqeaHmyPezwu/2ezQ2pSb3VHQD7xArnTwosNjQkCnE4p7CQALHcGKh8grvHR0Oo/xP/c1L3QzTkShtIVuTFMA3tf3EMe9lRdDWdQIyaqWfLnZof5ka8Sbo9xvGSPyBY0ZSVg4/7jf9S/3u6xpRbfRSvczXOTdW6SnFFkiORMPuJAm/N3m0F8ta8bWinmVRsd0dxYWiL2m47RQWqIU3+pl/pXmvtIZnCN3yL8v8lbA02nCahRWvr3ggFuVYcMYbhojPioqfy6OZl4jU5InkpjLZeWHxh6q3VsDZ5MwOZ/NEgaNzWyRiKTkXBzx/ROrnNjS/Hw49jeqWpRzEooiEMmfrfV5LktZ1/pAhLebrCcjzV+cGDCIFD/ZCrLWCzJBRFLyTBr776wNuJgGM88i4/olkEjJU2nMv49W+cHGkDdGYcGc17bZjHX/ndU+Tze7m0WOjWDnDNnF3z+h+ftNxc+HY7/VbOPnxTxHvNLLeHI7R0POtVu7H5GE05Hme+sD1nQYM9erWhQL2LWtR9p/a9Djqw3BJQuem0pKupLGZKf54caQt/PCT82c+8HUZLX3deGP+12ezhLORBFKMnsx2vGFfZH3mtb+iTii2yK22wIfliVj48iN5cOy5GWXYZzbcxIo4GIa89ZYIavDtbs+lSaNxp3MXPkOilRJvrXaI5GSH22N/LWGFNvibBz5vzyxylNpwkC1tWvvU1Yp+cagR1cp/nZj6A+ypZwikvBclvh/u77KmTg4ZA7xFljVmj9fG9DTmh9vDre12ra4lKX+z9b7XEwSEskhJo85+lrxnbUBWkp+Pgzkd1j240RJXuim2xENi0LcjBlJM77L6kAmwlWt/PfWV3k+S1jTaiG5JLtBEvJMvndigLoNb48Lf7M24rC451QUAjM0cl/Z6fsi76fSmEEUtXrppbX8tqgoncUA16uaLWNZVYruDInPxBHrTcTEYThCJHAy0v7ba32eSuJDJ+4pEin5+qBLbi0/HY79Rm1aaShn4sj/2/UBT6UJPbVYbXU3ZFLySr9L7Rw/3Bh668y+NEKY1q+J/XfXBpyKNNkBauHMc82+VvzJoMuNqubdvPC3ajOTFFUj6/92YpXTUYioOuzHLYGekvzZ2oDaOV4b5f52bQ7F5zB1zB8GEin5er/LpjGU1u57F9FViu+sBqWqr9WRjHcJrGnN99ZXya2jcoUfWbtwG74EelrBvM9lx/fnfhqxlDyThe1jG3xcVlwrKyoXQv42jBU3qopxC6G7SvFsFpo0HMZA62nFt1cDcQ+0PhLiniKRkm+t9vlKN6OnlZ9VWiBTkj8ZdDnfaNxtfA2LQgS82u/yQjdloPdfd+Z0HPnvrPZ5MomCc/WI7kESbPnfOzGYNv2YqbWsR9r/6aDH6UjTV4dP3DuRSPjGoMdzoUTygctOPAykSvLthnhTJeceM1rCy73Mv9TLGChFfMTlMgZa8+3VHueTmEQezu5w28k6z73t+O7cMvW08qfiiF4L8rbA+0XF0FpRNdvt2jney0vabr+fThNONOn3i0Qk5d3BoQ/mKNsvMiX55mqPs3FEukeikwJe6Gb+UpZy4og0kPuRSsm/We3zZBLP3SkJmsVq0Gt2DYv3KbTButZ8o9/liSTyey1+Cvhav8sLvfRIF5mdOBlpvrna40QU+WSBSXBHib5W/Em/x3qk51Y2nkxi/0q/y+lIEz+MyYnjQprwtX6X3iEpjwfFXBJJ4GwUtV4Jb4fkic+YPD4sK4bGtIqpXItCHG8kF9uk4Xwc+Re7WYjf3ue66mA7Dnq/u6qTkeYrvYz1SO+qnZyMgxa4eoDdgbvvsx+sR5pvDLqcjiOfzDGhGv+Fv5gl9A9ARDuf937xVJrwXJbS02pXAr/UTf2L3Yy+Co68/eCgY0MCTyYxr/YyVrXaf0zvQ4QEnkhjnkxiBlq1nr+xlLza63Iy0q3ipXcixHE7cusYW8vIWnJrKe38MdwauJSlnE0ieqq9/EcCOafNW0vJxTTezmCahWtVxdBYDPc+tFu1EVfLyl9IYzL2tr1FUvJUmvDWuEAbFlLrRAGXmtC9ZA5b5nQiVi44X3PrMDiikFVFJBWxDC+9rbYmga90M97LS27UNdV9C10qJS93u5yM5+9SZJkOZMvYOmzjJE6lJFZqR0hTe1kvpimXspLR0PqSds6cabz7qlbMQ/oAxoV7GFlLCFecPu9G/iaTru0UT5Xk5V7Gb/KCyjnq+4yZWfP/V7WaS1t0hMzV2gXSmGbUxtuyNkkktB8bimCu+qAo2TSBhA7Tcb99DzhMk3WommSvqVNtHvkhjN8vdzMulzW3ajNTfgmcirQ/n8bBXNXyOhYYGcv1uuZ6VQfeacg6kZK1SHM6jlhtMsJj2W7c97Xia72M27Vhy5hDL3XhCGZty4MT5KbzwTg3H3n3lfJPZ0krrdsAl4ugYd9v3nYE7ftFY4mbCoK7QQFPhJWbTSNZRK2TE5H2Icxuvu37NOzx9dGYaSp26RyplJyKIy5lKZe6KQOl9kxCuh/9SPNKL+OjsvIb9zkET8WRv5AldOW8ZCLZqGveGOW8X5Rcr2oqF4jvdKR5sZvxXDcNJOX2znjdiUxJXupmvJ2XDK1tlYJ+IYn9892UbE7boSX4TN4Y59sEZpwjVZJzccxXe9l2jLhuE2bV4FQc8WI3Y9OM7glDlYSSD9PxNg8ccKOu+eUo57dFya3aUDtHphTn4ogXuylPZ8EMk8xx3oEO7QGvVrUv7WKSu3ZD7YLC9c644EZDVqmUrEZBhvNNWGHi5ksCezaNeT3SXCnlTO03KAhJk7vQ7h044GZV87ebQ97LQ5JQ1dQvmSIKBO6/3s94pdflRKSZHbAc5Hmhm/HaKOeTqr7bef6Q4IDCWW7Xhtu1+UzavnVM5/J86fHB/hy1Iu/COj5pCgY96GavVTWfVDWrWs0cCQOtOBVF3KqNz605UMy3Imi683qvt4zlF8MxvxiO2TBmu8CNA7aAm7Xh/bzkrXHuv9bv8nSaMNAtHS3OcT4J28uxtZQ7tMHzSczpORtdbBnLm6Ocnw3H3KoNpbNiZ8GmW7XhvaLiydHYv9zrhgWnZfysBE4lESe0ZmiM3zR7156JZWhvt6pn5wRM4QjP86dbI341Ltg0RlQ7UvU3DdyoDO/lpX8mi3m13w1bc9XunUrghSzhrXHOrVpuL0CRlMGkModN3hHMgz/dGvPmOGfDGGGc2y6QtWVCgto7ecHTaeK/1u9yIYlZbak4SBwXs4S384JbdTA1Lhq1g98WBa8Nc94rSvImumLaVFpK+NlwzLk48i/3Mp7NUk5FunVseKqD6fPdvPQja/eMnklUCIhou0MzDt4rCv7q9hafVIa8Of/95qrKOW7WtfibjSE3K+O/udrjfBwTt9Du42YB/qio/JYxh7KAVs5xpaz49bjg/aJkoyFu65rcqGkGEGCauj2tyTuVkudD5EerxJybVT0ljgeuVEMTTCcXG9PJXqdMpORimnC5rLh5QMNJqhTPNfHcbYbHdAL+1e0tfhMm0K6JHqVzvD0uxM3ahKSCXlgk2hB4V2ueSmJ+W5ReNgnJimD37M/R1zO3lh9vjfjlaMzN+i7p3Y/KOd7NS3G9Mr52jhd72bYzdJa0faU4n0Rcr2s2zd4byTNx5M8kMalsH5p2paz4wcaQ95pSArs+b2PE60PD9cr4P1/r80yTYDWLwCWwHseciSOuVTWmyeDtKeWfSuNgSmshpwM2asNfb2zxm7xko949jLI0jrdGubhVG//dtT7PZyldRavd1Oko4lQU8aGsFl6lsnSOt0Y5P9oacX1aD+b+L7nwn3dNKa5Xtb9VG74x6HFC69YL/vlmN1NY2xTRejDOxJE/0zJzG8JY+fvNEVfKWhTW7soOjkD0xjl+Oc5FqpQfrGkGzDblKRxn44i+VgytnT+8bwZy53i9UQyvV4axbVeTp7U+dzqO/InGRjxrcljgvaJkbEOJzgcKbB2XG2dmG23imTRuFeI1C6ci7VfjiLTlyl5Yx2vDMb8a59yoZ2dEWuCTqhZ/vbHFx2VFbttNtZBlF2LNp6Ktau1PN7buNhqlcY4fbY54fTjmalmLYkZsvAVuGyP+91ub4t1xQe4crsW7kATHX5tt7ZmmEmPbXc7YOn68OeLdvOR2Q4Z7SWSAj8pK/GBzyLXKULt2DsJQDCs4oqZ3cSoOdtG2O4TCOv56Y8gbo5xbzdjYCwa4XFbiL29tcrksKVqaADMVisAlSvpFR758XFb8dGvMlbISmzNq7jhCqO8/bI3Ea8MxY2vvMU3sfqBjLVKsRbMd7meiiJ5uF51SA2+Mc64086ytWldYx8+GY3G5KClcu/l5Mgr28kU7ji3w1ijnhxsjPioqsdFkAbeRqtVImHq+e1q12iaNjeW3RUm5B3E5gu1mZF2rQbweR5xPAhHsN+5VEqJXpvV+Zx8g+agseWOUN6th+2ttGSt+uDnkZm12XcDul20QhTrhU019HuJzwEdlzS/HORvGzpWZVzrHL4ZjPg7x+K2OOT+N1d7jO5pwD2lLvrHAr8Y5H5QhvHQe/eZyWYnXh2M2raVqMZ4UjpPN854+3jNNyGabHYID3hgFW3xu3VxjY6M24sebYzZNO58BSKaLeNuFpQ0q53h9mHOlqubKOs2tCwuWMYxbLkCxVKzOCMnVMvgjksYxOgubTTTb0Mw3VgAKa3lrXLQOWe5qRfcQ4v0vFyU/3xpzs67nTsVvJUoiJU+kMb2W3t9rVT115u1pD71trLhWVrTJLtSN6WRV7z/msinnGSJCWpzDWsevxwXXW2jc98MB7xeluFJWFK6dhtJVYQs3LbhzJg6aSpu7LZ3j/aJgaCxFS21/p6wfV7X4oKgoW2quXaXoN3bb3eSLpNy2pbe5h7GxvDHKGbUmtbswDt4a5+LaHAtQaKohmcaqnIoCcbTRrgobnvemMXPXPm9KRojrdd1S+3as6VBKYL+hiw/CR0XF5apibHbfIT9YmrC7/CAvyVs+a60kvVAKYdeQu1hK1hute5YDfar8jZsIHCUD+bf9KCm5UdchjLnFPaRKkWnFItN1jHO83iyC5T7MYa12AX2t/JkoalWHwjj4KNgqZ2pAxjnezgsupDEz11rnOJcEO+Wmsewn3VZL6CrdurzrbVNzLdgB92VnrF2YIJeylDiaveXSMgwSjfQSxNqMSJydGBnLtbKmtG5f9TDG1nK5KHm138U0USl7yyoZqJA8tVsEgZaSRLWNkpFcq2puVDWl218hsrENO74nkph+i+93G3+EJCgo05rtbSJvtozhRh3sk/uxgI6M5WpZ8URjS50pqwqV9LTEs6BWmB8UJblpb27YCUtoCvBcN6WNnqwI4al7zbxUKh+re+tX74WhsQyUporcrgvC9Dzuvt8hvHMn2ykrsaQxX7LtPzwotqyb8su+3ufMUaOAC0moLdBmEt42hmtNKMssEnHA+3kpNgfWn21ikPe6Ql8rnkxjPigrLy1zTxqNbOVdnuJmbQ5cU2XTGEbWsub0zBGpCbUttAwe/ky2txUPTQgtOkgk8KaxTNuhtXnX8Y7B/CAoGbTvdu4F1zi43Vxa4E6EMKr2ERk7S/4mSvpYqlbE4QgRO4U9gKyEKJWy5fFS0vSKXYzmZ5xjo9k17Be3akPVlH2dJZVkNsUnjW+n3VIPL/RSLqQJlXP3l7ze9Ri346eScELrVnNMA2kYH9sBBQfF2Jimfsr+zjaTvLWUc0Vn3GiiTNoO6pG1XKvqJqpi78D5REqeTGIyKRnJ+Zs0SEnrVR1oEmYO9pru9oacPcSnG3hJ0FQy3X6qVi60eTqII7xoiLPtYhXkJbRx2eW681CNCaFRB3rmuW2/S5o2rgDuaZs1C45gM7UHjPkNJXbbnSGMifniq/e+Nk2S2cHO0Vr+ZiHfS/y9uuA8CD2l6Eo4yFtouxxOGz3IBS2fjtAacp4xcD9mPqszceQbT/dsgaTkSlmxYdprgI7g8d7KEjIV7SmQBE43vRmH1lLtV+1ZsNNhFvZLqK31rGZGt4kU2QumGUiHEErcGge9tJvjJHKXT9vrPMTHtBC4A7/rh9uwWjId+oc/oSU0Zp/FYp7xej/2lEUCF5OYQcvCUJW1fFyFXnbzDIqrZcWN2tDGd7OqFBeSmOy41RpYYoklPtc4Yp1vJvbUvAda+fNpHEJ3WpD3raomkYoLSeznyWLPlCKGVrZRJSWXugnvFeXCHAePPB6mqrzEEks8FOxJ3qfjiPUoat0r7mQc8b31wb4iQdI57F0XkoT1SPNxKT+T+/8HiUUHny6xxBLHHrvypSQk5qzr9lmNcVO9a79oS0GpVlxIIj4olN8yRtR/8Oy9xBJL/KFhV76MpeRsHLIq5/EA7+YEavNpjaaQ07rWCw2af2SxNJssscQhI/CMnJusDg8P5GVJ6O14art33zGRdgdORhGnm8JC++2puMQSf+g46Mx+mMxgmNa2Poqrhbr4xrVMQT4C7Erel7opvTnrXR8lVrXifBLzdl54ZTm0LtuPBI7pO1ri+GLaYOHIhs6COc8BvxqFolTDOctB7BfXK0PZIvnwqPBA8u4qxbMtq8Y9LGgpeSIJKfuFsq0LzCyxxBJh/hxUOUub0gdtzmBhZnBBaT/bdWs3TGub/GpccKOuF1IuoM01pxmlxwEPZOezceTXm+pexxln4ohTkWZkrM85WJOGRxpLs9ESc0IRosmSvNzX8RI415SIbgOHm5mRWoYGJ75dnUVYjTSm6Vf5h4jPPPlYSp5MY3qqXWeVh4muUjyfpXP3dvzc4Zi/pyWOJ55Nk33XyI+a5ixtd+fW0fimdifa0joKY2lrVj4VaaI5ahXdD0W4j7jl57jZIT4jz6pW/lwcE8v5Go0+DEjg2SzhtdGYqA61FpZYYol2OBlHPN9NuFnXfsPs3Z5sJxRwMY39hTSh17pdmWVobGjrtQvq0KqMEod2eycGykb+k1HEjdD+bO7O8C/3Mn8+CU1edh57f/KfBDaM4a1xwbWqbv2cDhufIe9TccTpWLeuGzwtB7ro25kWDZoV6XIijkI7q7LGuv2Vbn3kcUwG06OIP+Qnp4CXe10+qWp+k5d+2nJu1jEnIu3/ZNBjVbcrmwGhCNasqpeWUMmzsI5EzS4U1lWKp9OYT6raV5UTs5ob77yHs0nsv73WZz3SdOUMnVrC+3nJu3l5XKIEgQeQ95NJ3LQrmn1w5RyfVPXCjfgSOBHpUG95xncj4Ik45n1d+tzZXavbPSrY1+A45juk44o2pUw/7zgZaf7XtQHWbfFBUfpNYx9IgpKwEz8daf/ttT6XsjR0UmrZkepGVbNpZlcbvVrVDI1pNPq9z62Al7oZ16uaLWPILbvWlt95Hyci7f900OV0HJHtKAu8l/ybZn7t/rBxD3lnSnIhCfbuWckvjtD889/d2mqqCLbHrJokCvjmoMcrvYz1GRmbEjiXRKxHOrQcO1aPN6CtRLJpzzYtjRm1GVjwudG8LU3p3H3ejrvv5yxIGZ65lrJ9a7zPGSTB8f/9k2v8Zpzz9rjwV5sONbVDOByJlH490jyXpXy5m3I6itoTN6Ha5ZWyZtgsDHvhdm3E1bL261rTbWFkXo80f742QEvpfz0utptAP+gqCjiXxP7bqz0uZWk74gasc1wta4bWilY9O48I9zyep5LEr07bEM04sHJwuay4Udds1GYhxcmnkBLeHhf++Sxh4GaHM52OI05EEbGs5m5JddionKOmHaEo4KVeypYxPJcl/uQcET+2qcN94JKqDykHIdTIdtgDFrqflrW1zs0kl0wqXu6ljIzxz2YJ63H7JmOfp5o6EljTilf7PV5sNNmbtaFw1isk65HiRBSRKEUm5dz+sNu14cOypGjR6qt2jt/kBc9kCaZp0DJL9vVI8xfrA87FMW+Mcr9hDJVz21q4Anpa8XSa8NVexokoapqetLuH23XNx1VNfozCBGEHeWvgy92EtGUDgLE1ofu7c3t2nN4XXOiDedtYTkSzX2CvKRP763HuKyfnbuR5mKiso5hju3UxTTgXx9TOkbYeYJKtpu/jQe68ck6U1nr7EPzqlXPb3cgPcg+lc6EbD7OL1SsJL3QznkoTNNMORi3q1sPU+fa5gSS0+oq1oq8TLnJ3Ed9XCYsGDnh7XGyPz1mwwEdlxa3aMNCKXov3IQkc8MeDLi/1Um7Vhi1jGVuLJNjG17UO/VSbOdX2XoyD14c5WwfsOnQY2B7fq5H255NktvEeAMn1qubjsqY+pBE8tlbcqGp/Lo5I1d4DRwJPpTEDrSgO0FboMJA7J4bGti6RKwntoGI3n3bTtOU60LYut8HbfyqO9n2O/WJkQjSCOaDmn1vLuBkDbZxp08k9D4x1XK/q1u3WHkUsavkeWss7ecGmaZ+HsVEb8V5e+PVI05vj3SjCu8xiiYs/GzESmjfMF1p4va55a1ww3GefycPEdh+KM00j1FYdc3B8UFRsGiMOy8ZcOcflsmLUUms9GWkupgmpkseqSUNuLTeqmqJph9YGU+dQW2wZw9Wq2lcH6p0wLrzX8iFsD2/Who19Nnreidw6cbvZ4rbFvJrlzdrwSV1TOnfsJvRxgiGksF+b831Y4JejnE+a+T/PIjmdO7rxYUw/WrbvjznFyFpeG47ZMIbSHb84NglB03siiclUO6fNpjFcKaumUMvhCXe5rJrt6WwyUVJup/Qfp2B64+DDstzWBg8DHxQltxs730Gu4IDf5AUbxhxpGrABPixKNmpz4FZulXN8UJSM5uhlOQ8M8F4RzADHaYd33DBtb/j6MGc4Rwz5FDdrI360NeJao/gc9ZO2wDvjgnfygpGxx7LstAToK+UvJDFRy56JV8q6sWEdrnPrRlWL61VN6Wb3Z1TAk2nMqlatY0+PCtfKWryfF4wOwcRUOMcvRzlbZjFUNTRWvJ+XbDaL5lFgZAzvFyWbxiyk6M/beSluNCGsi76HG1XNe3nJ2M6OnPhDxu3a8Fe3t/iwLEW+z8JRvy0q8XcbQzaMpTpSB4Pkw6Lk7zZHfFzWx8qHthMS4Ikk5kwctdK6jQsB66MjqORlgXfzgqExrbInu0pzJo7oauWPE31b4Eebo+1t4KLGYU1wBl2rasYLsslZ4FfjnMtlRe4WT373o3COH22OuFHVC4vgyK3lJ1sjrlQVxQLlrx28Nc65WtXHLqppXlgHW8Yu3ETmCP6Xv90YcrmsphFE+0LtHL8aF+Inm0Ou1sH0ctjjsXZhZ/X921vcrI/3e5aKu86+Nok5I2u5XtfkR2TAv1LWXG8m9izEEs43cerHibwdcKOuxS9GY27UwX520EFoCY2bf7Y13o5tXRSuV7X4ydaIjdqQO3dgU8ZuqJzjzVHOm+OCobULCzd1wIdFJX6+NWajIaiDImyjc94ahVjiRz3SpHSOnw2DWWJkDx6pBEGx+6Sq+ZuNIb9unJQHVfFK5/iHrbH4we0trlY1o8b8uOjH7wjhz78a5/z17S2ulJUYmsWNycOAXI+0fyKOyeTseGoHbNSmmdRHY8AfWys+LKvW9sUnk7AQHbe6LA54c1SIn2yOuG0c1QFHxdWy5t/d2uLdohDjBe+CDPCbvBB/szHkVm2oF3r2AIfkvbzkJ1sjbta1KBbMhqVz/Hw4Fm+Oxtw2B3OrG8Ju8/sbW1yr6l2TQB4lSOCjouLf397inXHwyRzkFdTA+0XBX9zc4BfDsbhV1QuzE5fO8fooF3924xbv5gUbZrG+NkdQSv9uc4u/vLXJO3kphgtwnh821HNZQqoVBmY+EAO8X5RNPO5RiBe2TpeLilHP0nWzMz8HWnM6jvigqLAPiL6YrrAzyVOG+13kfdbO8YvhWNTO+T8edDkbx/TnyVQjRIS8m5f8/eaIy2UZ7LqLE3EbFnhzlAvAf6PfncuhvRemE+WNYc7Ph2OuVbU4LOdo6Rx/vzkit46Xe11Ox6Ez1Dw1rAvreHOc8+OtETcrI8pFL5RtxiJhO7/o8ahkCAq4frvmkyrj+SzlVBxtv+dZjn8DjI3lalXz63HOe3nJ7dqIwloWnfsRdpq1+Iubm/7ZLOH5LOV8EjFoun21rSu+83yVc9ysaj4oKt4eF3xcVYzsg8sDtME0c7x2gJTIPU7iINQuP4AioIyD3+YFt6rZ+pVx8OtxQW7dkW0nHPBxVYm3Rrk/EUWtTDvWPbhuRe0cH5cVqZStQiI/KioWqdU6go33F6OxuFkb/61Bj4tZQqok8TRJhLuxqI7gqLWEibJZm20zw426FuND1g5K53hjlItPqtr/m9UezzT1LGIkSslpFNCe9WQcdyeKITj8fj4c8864YMMYcdi1mDeNFT/eHPFJVftvDXqcS2JSJYma563gntow0+ddE3aZP9sa805ecLOuRbnghXLDGN7LCzbqdnPvVm2oFhyeaFww6W1sDPn1uPBf6WU8lyasRppYSdTOIAbZPB8HQ2O4Uta8W5RcKytuGyMOO8fCAreNEa+Pct7JC87FkX8+S7mYxqxHEVreTcCZyiwB10ymUFMcisb0+0FRhUit2jBsinId5P06QsmQqMlAncUw16ua/ADPS4TKfbRq5LuTTI5626gImkKb9dXhdk32kNCQZLvzTNPODwOJlDyTJv6lXsq5JGE9UqRSETWiGQe5c2zVhg+LkjfHOVfLWowPKQxuL8RS8kwa+0tZyoVmcv/D5oifDEciNw/WtAZa8Vcn1/yZOKZokjXeHhfcqOoDT5T9IFOSF7LUX+qG593X8p561rWD3FluVyH65a1RzvVDIO0ppiTTZifQZu49ncb+L0+scjEJCsFeKKzj2zdu8X4eiHf692kq+dk48ufiYIKMGyIqnWPLWG7WwQ81tCEE8KCJVQeBAjKlWNPKn4oj1rSm18g8fa8GR2kdI2vZqIP8mw1ZmwWPw+n7bJ/Buf/ri+kF58HDelHzyLmXjIs6z0EREgpCVlhfK99Xmu6OlPjShdT6kbEMbRhsdaP5PIx3oCWkUjHQyve1YsNYbtdm122mlnA2jr0m7DjGZsc9HLXw3J1YXaX8QCv6SpFpiUY2tVVCO72htYytFZU9fFkXOfcWQd4wVZQC+U0VHcm0do7DbZtwDqcc9LzYqYBOZd+pfbvtT5DdwrZJ9TBkPyp+UQc9wVFikdEIxwHBhh1CtobGCkkdKt2xw2yyY8A9bBgHIxeI7ZMq/G2vyWscfFxWQs743lEh2CMdm8aILWO2F8+pnjTVbu9O9qOR6bhhSm5AI+BxlPIuLIDjbkXRhxyXfVRXP07JiH/Q2CaLR2CyzENsx4G0H4SpXPYReN5LLPEgHK94uiWWWGKJJVphSd5LLLHEEo8gluS9xBJLLPEIYkneSyyxxBKPIJbkvcQSSyzxCGJJ3kssscQSjyCW5L3EEkss8QhiSd5LLLHEEo8gluS9xBJLLPEIYkneSyyxxBKPIJbp8Uss8TmCdaGgWaiDujvK7WqAy9IAjyqW5L3EEp8TbBrLr8Y5V6vqnuYE2+Vb5N2fxoUmwYuuD77E0eH/B85rjmPWEhZPAAAAAElFTkSuQmCC&quot; alt=&quot;Ammper&quot; style=&quot;height:32px;width:auto;display:block;cursor:grab;user-select:none;&quot; draggable=&quot;false&quot;>
    <div id=&quot;header-nav&quot;>
      <span class=&quot;nav-arrow&quot; id=&quot;nav-prev&quot;>
        <svg width=&quot;22&quot; height=&quot;17&quot; viewBox=&quot;0 0 34 26&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot;>
          <path d=&quot;M14 2 L2 13 L14 24 L14 17 L32 17 L32 9 L14 9 Z&quot; fill=&quot;#e02020&quot; stroke=&quot;#ffffff&quot; stroke-width=&quot;1.2&quot; stroke-linejoin=&quot;round&quot;/>
        </svg>
      </span>
      <div id=&quot;nav-home&quot;>
        <svg width=&quot;26&quot; height=&quot;24&quot; viewBox=&quot;0 0 30 28&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot;>
          <path d=&quot;M2 12 L15 2 L28 12&quot; fill=&quot;none&quot; stroke=&quot;#5a5a5a&quot; stroke-width=&quot;2.5&quot; stroke-linecap=&quot;round&quot; stroke-linejoin=&quot;round&quot;/>
          <path d=&quot;M6 11 L15 4 L24 11 L24 26 L6 26 Z&quot; fill=&quot;#9a9a9a&quot;/>
          <rect x=&quot;12&quot; y=&quot;17&quot; width=&quot;6&quot; height=&quot;9&quot; fill=&quot;#1a1a1a&quot;/>
        </svg>
      </div>
      <span class=&quot;nav-arrow&quot; id=&quot;nav-next&quot;>
        <svg width=&quot;22&quot; height=&quot;17&quot; viewBox=&quot;0 0 34 26&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot;>
          <path d=&quot;M20 2 L32 13 L20 24 L20 17 L2 17 L2 9 L20 9 Z&quot; fill=&quot;#e02020&quot; stroke=&quot;#ffffff&quot; stroke-width=&quot;1.2&quot; stroke-linejoin=&quot;round&quot;/>
        </svg>
      </span>
    </div>
  </div>
  <div id=&quot;header-title&quot;><span id=&quot;title-text&quot;>S.E. ENERPYME 34.5 kV</span></div>
</div>
<div class=&quot;scada-wrap&quot; id=&quot;wrap&quot;>
  <div id=&quot;header-clock&quot; style=&quot;position:fixed;left:50%;top:28px;transform:translateX(-50%);z-index:20;font-family:'Courier New',monospace;font-size:clamp(10px,1.3vw,18px);font-weight:700;color:#00ee44;letter-spacing:.22em;white-space:nowrap;text-shadow:0 0 10px rgba(0,238,68,.7);cursor:grab;text-align:center;width:max-content;&quot;></div>
  <div id=&quot;mimico-btn&quot; onclick=&quot;toggleCalib345()&quot;>MIMICO</div>
  <div id=&quot;alarmas-btn&quot;>ALARMAS <svg width=&quot;16&quot; height=&quot;15&quot; viewBox=&quot;0 0 24 22&quot; style=&quot;vertical-align:middle;margin-left:2px;&quot;>
        <path d=&quot;M12 1 L23 20 L1 20 Z&quot; fill=&quot;#ffdd00&quot; stroke=&quot;#000000&quot; stroke-width=&quot;1.5&quot; stroke-linejoin=&quot;round&quot;/>
        <rect x=&quot;10.8&quot; y=&quot;7&quot; width=&quot;2.4&quot; height=&quot;7&quot; rx=&quot;1&quot; fill=&quot;#000000&quot;/>
        <circle cx=&quot;12&quot; cy=&quot;16.5&quot; r=&quot;1.4&quot; fill=&quot;#000000&quot;/>
      </svg></div>
  <button id=&quot;btn-export-pos&quot; style=&quot;position:fixed;top:12px;left:420px;z-index:500;background:rgba(0,40,60,.9);border:1px solid rgba(0,180,220,.4);color:#7ee8ff;font-family:Arial,sans-serif;font-size:9px;font-weight:700;padding:3px 8px;border-radius:3px;cursor:pointer;&quot;>&#128190; EXPORTAR</button>
  <button id=&quot;btn-import-pos&quot; style=&quot;position:fixed;top:12px;left:500px;z-index:500;background:rgba(0,40,60,.9);border:1px solid rgba(0,180,220,.4);color:#7ee8ff;font-family:Arial,sans-serif;font-size:9px;font-weight:700;padding:3px 8px;border-radius:3px;cursor:pointer;&quot;>&#128193; IMPORTAR</button>
  <input id=&quot;input-import-pos&quot; type=&quot;file&quot; accept=&quot;.json&quot; style=&quot;display:none;&quot;/>
  <div id=&quot;bg-ref-345&quot;></div>
  <div class=&quot;lv345&quot; id=&quot;lv1&quot; style=&quot;left:280px;top:80px;height:500px;&quot;>
    <div class=&quot;h345c mv&quot;></div>
    <div class=&quot;h345c nst&quot;></div>
    <div class=&quot;h345c nsr&quot;></div>
  </div>
  <div class=&quot;lv345&quot; id=&quot;lv2&quot; style=&quot;left:400px;top:80px;height:500px;&quot;>
    <div class=&quot;h345c mv&quot;></div>
    <div class=&quot;h345c nst&quot;></div>
    <div class=&quot;h345c nsr&quot;></div>
  </div>
  <div class=&quot;lv345&quot; id=&quot;lv3&quot; style=&quot;left:520px;top:80px;height:500px;&quot;>
    <div class=&quot;h345c mv&quot;></div>
    <div class=&quot;h345c nst&quot;></div>
    <div class=&quot;h345c nsr&quot;></div>
  </div>
  <div class=&quot;lv345&quot; id=&quot;lv4&quot; style=&quot;left:640px;top:80px;height:500px;&quot;>
    <div class=&quot;h345c mv&quot;></div>
    <div class=&quot;h345c nst&quot;></div>
    <div class=&quot;h345c nsr&quot;></div>
  </div>
  <div class=&quot;lv345&quot; id=&quot;lv5&quot; style=&quot;left:760px;top:80px;height:500px;&quot;>
    <div class=&quot;h345c mv&quot;></div>
    <div class=&quot;h345c nst&quot;></div>
    <div class=&quot;h345c nsr&quot;></div>
  </div>
  <div class=&quot;lv345&quot; id=&quot;lv6&quot; style=&quot;left:880px;top:80px;height:500px;&quot;>
    <div class=&quot;h345c mv&quot;></div>
    <div class=&quot;h345c nst&quot;></div>
    <div class=&quot;h345c nsr&quot;></div>
  </div>
  <div class=&quot;lh345&quot; id=&quot;lh1&quot; style=&quot;left:250px;top:130px;width:700px;&quot;>
    <div class=&quot;h345c mv&quot;></div>
    <div class=&quot;h345c ewl&quot;></div>
    <div class=&quot;h345c ewr&quot;></div>
  </div>
  <div class=&quot;lh345&quot; id=&quot;lh2&quot; style=&quot;left:250px;top:250px;width:700px;&quot;>
    <div class=&quot;h345c mv&quot;></div>
    <div class=&quot;h345c ewl&quot;></div>
    <div class=&quot;h345c ewr&quot;></div>
  </div>
  <div class=&quot;lh345&quot; id=&quot;lh3&quot; style=&quot;left:250px;top:370px;width:700px;&quot;>
    <div class=&quot;h345c mv&quot;></div>
    <div class=&quot;h345c ewl&quot;></div>
    <div class=&quot;h345c ewr&quot;></div>
  </div>
  <div class=&quot;lh345&quot; id=&quot;lh4&quot; style=&quot;left:250px;top:490px;width:700px;&quot;>
    <div class=&quot;h345c mv&quot;></div>
    <div class=&quot;h345c ewl&quot;></div>
    <div class=&quot;h345c ewr&quot;></div>
  </div>
  <div class=&quot;lh345&quot; id=&quot;lh5&quot; style=&quot;left:250px;top:610px;width:700px;&quot;>
    <div class=&quot;h345c mv&quot;></div>
    <div class=&quot;h345c ewl&quot;></div>
    <div class=&quot;h345c ewr&quot;></div>
  </div>

<div id=&quot;channel-status&quot; style=&quot;position:fixed;left:3px;top:52px;z-index:150;cursor:default;user-select:none;
  background:transparent;border:none;width:auto;&quot;>
  <!-- Header sin borde exterior -->
  <div style=&quot;padding:3px 6px 3px 4px;display:flex;align-items:center;justify-content:flex-start;gap:10px;&quot;>
    <span id=&quot;cs-title-text&quot; style=&quot;font-family:Arial Black,Arial,sans-serif;font-size:15px;font-weight:900;color:#00ff00;letter-spacing:.04em;&quot;>CHANNEL STATUS</span>
    <div style=&quot;width:18px;height:18px;border:2px solid #ffffff;border-radius:50%;display:flex;align-items:center;justify-content:center;
      font-family:Arial,sans-serif;font-size:10px;font-weight:700;color:#ffffff;flex-shrink:0;&quot;>?</div>
  </div>
  <!-- Cuerpo: borde punteado blanco/gris en todo -->
  <div id=&quot;cs-dashed-box&quot; style=&quot;margin:1px;width:auto;border:2px dashed #aaa;padding:3px 4px;background:transparent;display:flex;align-items:flex-start;justify-content:flex-start;gap:6px;animation:border-blink 2.2s ease-in-out infinite;&quot;>
    <!-- NETWORK / Router -->
    <div style=&quot;display:flex;flex-direction:column;align-items:center;gap:2px;&quot;>
      <div style=&quot;font-family:Arial,sans-serif;font-size:8px;color:#ccc;text-align:center;line-height:1.4;align-self:flex-start;&quot;>
        NETWORK<br>192.168.3.6
      </div>
<img src=&quot;data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAKkAAAECCAYAAACFefe2AACnRklEQVR4nOz9WbAkWZrfh/3O5u6x3C2XyqzKWrqrl+ptumd6ZjDADDCkABAgCaPJCImkBBIPoB5AM4EmgBJMepDJTJRkMtOToAe9kDSZHggjRclIkSOQMgBDEAQIDITZepleq7v23O8aiy/nnE8P57iHx82bWVVdmVU1VfmlRcZyI8I93P/+nW/9f4rHLSrfehHQYjBYDBaFwlrLwp/CjiBBwAH7CDN45tcOmE0n/PR778At4Aw4RtEADZgAFgcoApGAR3TeZkzb+7RKf+jT4dBoNAqFAIGA1xEKwAIl6bg/i7z0a5exheXVf3gbAvAmihXQgA4GHSwKjRAJRAQPenSg5dz9E/hdj/XLBNJR6iWD1OIoqfAEtNYs4ylME0DLryj58q+/wlf+9Jc5kRPaumFiKtqjln/6d/8p935znYC6Bt1CQYlCZ4h6go7Dtj6tIN0GqMoA1fmQRDoC4oApYEF/HfmFP/0Kl17eZ+fZOQAnb5/S3gm89ttv8uY/vAu3knJwsaKgpKFJSkH5BxTRkzzu9nF9UTpICabSv9CLpF9glcNLQCSmK1EBu8g3fv1rfOVPf4l3irepqzW+6tBF5OqNy3zTfJ2/f/Rb1P8AaPptKQwakLRNgfz0Uy2K8Xnob0JE0mpjSJrUIdXz8PwvPoe6Itxs3kJC5OVf+ALc08wmc1RjeOO/ugUtKK1pY8vWAe7Pr4xfeDInQL/7W96rqPyPh+5rkACAKElbNmA/C89/9QYn+pjXT1/Dz1tkP/D28g3ePH2dyTMlz3zmIB1gNd6S3mzvsa4Hf3hFhptsrcCD0ugv5Jfg2uefYV2suRfucmpPaPcafnT8fW75tymvWZ774jWY5M/kpV36bzt/vGV8UTx+eYwgHV/FWy/kg7b5F8SnLVuIE5CdwP3mLtc+8wzBBLzpmF2eYWeWRXsGNiablf5Y91sRhDhe5z61IkBUyaSM+bgkI2gEnnycbnz1Cl/9+tdoVccqrqkOJjCHerKini4JOx3FJZc+oyHmb5Qt+I9FbZ/3xyyPFaQ8dFfTFajzktBJl2yjAuISzuSM6nJF3dXcO7zH4fEhXehQVuGqgsl0kpYpNhfCBqTyqQcosFEIOvmP8SJIFUCEy5evsH9wCR8CPgaW9Zp37t0kzgJx7olTz84zM9hF0OD9eKmXC5Tmk9Oi8ARsUhnbJnm/+8XC4xmAFQGHYMC7DmsNCFzauYxIoFu2rJuaa9U+ZTGB++Tj00NUbU6C5kkfpz8cko+DADHKcDaGF2tgAuI1Xe2Z7exi9gyn9ohYes66U5BIGWdc2r2OvgrxLlDLI83N8aF/ElbpY9OkwmZZGL3A5mnyxad2isUkJygCB1BOHIcndwnBIz5QqIJSl3jvWTZLgvaQHFAUhv5sRISoHtzWp1Z6A1QlMzGBR28OSwT2ECkCdxa3qf2Kuq45uX9KoUqm5QylNafdMStZoEYr1KSsiH3oaXy8ZbzhJyOPD6RKCDoSVPoRKtIbSKBSnC4SWPsVU6bQAi2KUyB4bKEQ3aEU+EWHDRZtNY2q8VM/7KnCobBENKE/MD7fPsUgVQI6ZKNUp1uKgZiN4ojAMaqZLnDPCrVZYKywN5mjVwp7WlCGKWbHsjZrrFawAoNj2SzBZtMqanS0yQjOIJWxgnrM8nht0myYqyFIpLeubJ0vS41O2jSDuPMt1bQgEhAJaDTOOIzTRBvpdDtaU/SwiMXePor5ovgUg7Q/qkqGq3mIggySj09nG1q3JuoOIaIEbDDYUKCjJeqQVq/+/GXTqjcnNBqDTed3+OI/BJr0PYlKwGroku/pgRLWbQ1GZTBLuuXQRyDgJQwaWQaXYHTlqk85Pj/h8tgcp0FGPtMWcBT4GNHoZEvmK/PZl/ZQhaHxLcrqBGSJxGwgACirUjRA9XbvBqhPMIb8VD4m8kQ06cb7VptlWm3ieFa7tGUHX/7G15hf2qPtY6dDjC8gKmJLy8GVfXiJrDEDMf/bSqx82j37T7A8XpBupTdGkp8mDUlyrvJrz754AwpDE7sBfqLyUq6FonJcunrAjZcPhsDyhSB9Kp9YeUKa9ALcKEClRboOzbBlUzlWXU3UyRbtnSxRQhs6uthhK8t8fzaySZ+cJ/lUPn7y+G1SHq7YXFXSrX16hyWbAELjG6rdiiht8keNJhJpugYdNNJqfOw2WRXJIB1v6ElGk5/KRyqPT5MK7xqJ6Jr1Rs0GwCBNV2OcoQueGCMhBGKMaK1xzmKcQamNlh3XAjyV9yfKptNtraXrOmazGV3XEUJAqY+vzfThhqDGSFYXvEZ2umSrzi8t/2yD9KFf/VQeKtKlaImIEGMkxvRca/0UpMCDoBxCVYIipntR6XZBVY2o8wgcFQY8Bej7EqXUFkiVUp9WkJ6D2RaQhoS+UiLofFMolGiU9Nq0D2U95Lu3CnM+vgf5YyUaiqIYgAoJpCIf36v8iThOj4oJ6XwwYv+cXK3TVziJQufbdoRp853Da1vWw6Z476k8QibIZDLBGEOUsAkPxvjoz32E8vg06QhRMrxwTuRBgA2aFPJyr/OSv22fjlf74W/5e0Y1+k/lUWIVVFBVFcYYRGRY6j/OmvRDdpxGC3g+JnpY7skaVF/gPI1ENt8y1qJPQfreRFlwzm0B89MD0tHSu8m85yUkl+2Z3MMIcVOgq0CJRUULopEcO02va7SMCkaHSqcUghqHRuPTZZ4tW11SlC/0NQ4AMR3XaCBoQfoVTClE5/o+Up2uNx2NC+AgKp++eTidqfBH4ENRD48NpIpNA6ioiOgwNHCpqHFiKXAYFFFJaqwzSFBArFBxgmAISuhMIOiICQ6TS8dEpaopKy5fBB5Bg+Ti56dZqM2vz2DyRFoijNLQpoTWCg0BazQG6GIAYyBqlGjECLVd8qf/4h+BKYiNlLqAkIFqAlF3wKbf7Elmp59AI97oQb719YemJyvIdafoVHQCBiUW0EQlxJy715IPmkr5/GR/6qEEZVTAurlCPsUiY2t9XDE/Oi5RJS0atKAkOawpDq3QyqK1wTiDmxnMPqnFx4JEATF9YfCoCP3JH/Qn5N0/KJsI1LYH9GD886LPykNN1Kfy+KS3TZVSOGepqiqteKTOio9KPvSM0zhzNH5tK9G5lVmS4V3Qg122vvOpPD4JIdB1XbJXdYbHRxyd+lBAeh5GYzAOlfhKRnGmHsw5Jbpl9Iz18VOAPk7RWiMiQ/2EiHwssnlPBqQXptbPuTV9mFNJtjnP5zdl0JoXMnJc8MpT+WBijBnipkOqNLnwH6k8Zsfp0eQQW8t9+sAIgOMUwKYHpa8tjdlDjQ9A9twmnsrPLL32VCoxHw4gjR9t2vmxa9KtOpJzIjxokw6alPOadKQrR0v+AOj34HA9lfcn3qdyyS1NCrke6KM73h+i4yR5g6Ml5HOwqlcECRSVI0aP1ooYA0LEGE2USIgxUe2UfcmeYAuX438brftUPphYawe7dLBJ4SM/th+a4zR45ZmoDMDNoZpWaKuIMi68TdmQnn1PGYW2JsXsMtiDfHwLIp7K45XHmnF6+AU3gqnklGgFk5nGFZZIpO3atEN9wQOpOFcAYy22sFBtNibjqp0+c/pUPpHyWPlJ3811AvAiiRRCIdpo0BBioPMtSsFgBkkkioBWKKOwzqJKlUgk0hs2W3661H+i5Qks9+qhWm3r5YCKQ9Y9ZEaXVEGi+nioyppXpeVeG5MQOYoOoJ6C9JMuj52f9FFiMIwr7UCIEkErjDUJkGzaGVKffo4JiBDiiPBpVAL1Ma4yeyqPQT70etJBDCJKCDFx6PdFuLDdcxNj8u5DjBDiBpFPteenRh4rP2mO+25IbQWIG5JL35M1bsobCbFDBUF5ya9nPnxlUlsJkkp3os70jn2hg3lw4596SSvNZmXJZ6QP+VkQC6iAIuJNwOswtOwM3WSikXOrXqrf1bkSilxc1XN7Pll5rI6ToFOtTKq6Q0WLo8gkZSC5o0kpYIWyhSZIx0QXlNHitEv1od4kckgNWiJWCkpdoVy2P6ODaEcr/1M+8lRsd57/MhO3CulMlzB5AdrujKo0nMkC5oZm3bDjphACzhhC0MTocNVkRPcoKAyIS3Wl0v9JsirZUHI+bnmsy3268oa9x2CGAWNCz7mqUPlq7ItKTFSY2HeJprEkSnT+lOS+J72p3ZV8RQ/SF6h+moHar2PbpZCDplPAAfLlb77CtetX0AaCiXgVsMbSrGpUPx1GDFE0bfAj/yGmFQ6Tj//4aCeQPin56GzSC2Rw2s8t3cKoEmp45am8b2ngM5/5DM456roeMkvT6TTFpCUpDaVTsqTrulH6+qM76h9Jqd75/PzmAKSW5tFfgFzK12f3nwL1Z5cWNZvNqOuatm2x1tK2LcYYrLU5uiKD09p5n2Y5jQA62KmMX3uy5+IJg/Ti3ZdzV+c2UPtP9q/3VnrcvOdCNpNP81L/3qUsSyC1NU8mE5qmoWmaIbKSqqAgnbs4DNToAXyxPFnP9cmBdKvyfvP/VhkebAqeRzJUPPUaVJ2vnjpXBfVUqb5nqet6IITrOaD6yqexttRaYYyB/c1nNyWV8qHqhMcIUhkcnfFr2+Ulm+UbNgCVreVkXFG6qdrv60nTbXs7T/Xoe5fFYgFA27as12vKshwqn5RiICfW1mCsZb6nch0vcE7RnFM7T0wevya9cI9HV9+gCcfL/Qa4Y7BJBmRfc7oN0rE8heh7EpOIIWazGTFGmqbBOYfWmqZpQKvhfKTCZ0M5qYaqteGoX3i4/9As96NlYCugnJ5YN/q1KgXzjbN0oRve03UdzjlC8ITgMdbQtHUanjtMYhaQgHZpY9Pp9Gms9L2IpAxe27ZorSnLkhgj3nuqqkJrTQgepRRd1xKiJ8bAdqPoRuFsfASe6KF/wpp0e+lvuzyPySjQYIs8CEsrguSK8P7taqRhtaD6Kc0WcCYtSTodpbbtnriH+UmXoSlHbZ5tFvXNux783PjRkzkHj50cYvvJtqPEUKgsmTVHaH07fHCL8lH1tlCqPzUup0U1YDbD7RXQde1Tu/SxSO+osgHraI7Bh2OBPiiPfbm/CChbWk6TwAYYq2m6FmU0pm/8AiRK9jY3RdLGmWS9eyCbB2OSLaM+NJ6LT66cj8g8rI9sHCf9EDTDh59x0mrIYF65ehWl+wFj4Ry7mwwjcVDJnrVX0ueI569otSEyeCofSOSCRxfKUHjCaNV8MvJYQ1AP7uiDsVFEUgHTAfLSZz9DWRZEibRdlwCcZSjVy5rUFpYvffkzm71W48BzGp39VD6AqPcC0O1zvKVJn6C99eGrH2GYKXpwsI/SKrWJwKgR7/xjMEbzype+uCkB1IoYGMrSgnx0XEWfKvkIDP/HCtLYG92JGJOhNaQPQZVuczE2EK1nGRZEIq4oMy9pSsepvloqmsRramDn+u6GYk3SNhJmI4J/6uGPf78wDMkYRCXu10iqFyVXNA0zCzKJsQ0WExWiIkGHETBz0XlUm4HE50stnoA8Nm+jz78DkItnIhDxwyrv2y6/QUMbqd2KblKjcYQQ6bQHpyAGQqcwqsKIQKfQFu6b+2kQrgdaweLQKFrV5jnsfKpTpJvQdCqp09lLjSrQTxgPxhO1wYsjxohFoUME8anQJGoKsZhgMpHuKPatQho7LgUiHd7mBItPLN1ParrW4+fMp68jNVvAHRcv6Zg2601HZ7vBi4xKEJ0rcQSUJN5SExMCW9eCzSEEUblWVT/Ni56TlNgwuf5zdAJMr0ANKIOIRmJ6h9MahUZHgw0GEzVRBcIWQiSHqi0auynj5cke/qcu8SdetsN/5yl0+jrSIToySlV/XOQpSD/Rcg5oEUIej6m1zuG/UZqTDM7RmMwHY6F/6IP5T+XjLj4GfAxIjpgoRSLiiGFTlbYp+3nIt8iW+fakcfsUpJ9AeTDnnmWaOEhT8U4K2Y3j0UPt7tYtf3YLlduihv+fjGX6FKSfEDlf6bn1r8fPZaiqEpFI5ztCjBvnVquBgnOsTYH3hL0n6Tg9TXh/kqS3IWWoCmU8mXW2B+WkQlSyTRGIKm44uEbLvSjZxL1H3//wpf2Rf/xA8lSTfoJkU5S8qX8Yw0ZrqOs1xmim82lmjxGcc3Q+1Y+ihSAeWxhW9ZKr16f5w+e2sZ1HfaLyFKSfWHlwmssDMirHEwRbWJRJyz4aqmnJ1WtXYfKQ8rbx1zxBeQrST7Rse+iiNtbq+LWhbjQX7gSJ+OhxZcGzz14fOkYfVe30JMc3PgXpJ03erWxuXNB8Lmzfdi1BQqKADx7vO+a7O482N+WpJn0q71XGS3rvBD30zX3j46ZFRBBan1LU2qbRmL39Sjf+5Icfzn8K0k+0jPqWzlXdQ9+pI6MuXFBa4QqLcZY2s2+PQfpRyFOQfopEHmIK9NrROpPKKyVNfhGRRBAR+UiDlY9306OGuvQv8ZEODJb5+ETrwSRj28TEnheVPGBOCaByrE5G+eT+r8LjtYcU593gixe2h2Z0HsfOPDIO+ajPjTRiCpaisOlp8KlUUkNnApqAjWBDKuaTXGeK0vguoKIBp9JMe8tQZN7DOZJGGG2fqydXkvL4QSqgsZmTNG71y6toUBNFNB52wBmH9RbRAaUhHdjMejka56gEogo0vh4ItGxhoRWcdjRSP4ZdV2jMlo86ttgYvXr+78NvH/P5v1+R7e9Or52PpPd7+uBGJFfvbl4QFA6DQ8uaJgQaB2vXYcQz8ULwDgUE09GZVGxemBLbligxVDsTjo6PYAbc3mSfWkmTYvrNyRMM5MPjBOlICaUTrjPgwkjD6kQ2UALPJnPIKUcrdWohOT+hQfVVOUmTGmegGL0OfHh8+bL1/0M3+0H2R8Yn+4GkOdsAPQ9Ude6Z5HpSjcGBBDDgTUATUVGwUQ+F9kHlfjFRmGjQ2hBVJOpRW06/dCkZbIRNYf6Tc6k+fEsjRDBw7YU9QgiJK9/33JiPVkPOuVSZrxi6SqPEx7LMSl7GLlruL4Tk+W0KqQXjZ95+oqk9D8rtTY4BfH6fLgKIPPC37f55eXSU/mMiHypIjTJESb0lV69epW3TstEPXX2369AYkwLLY5Bu1pwPLJtJ0e9fUuH7z+6JCmQG+ncDTb+P7xVcFzASPlG99/jlQwXpeKBqURSJFzNPttNaE97D2q0nqe1+4NN8XIf6/VSaPaGzm0daXLCZ848ugpg8sG/jSqj+a+VcyOkPg3yoIJWRB9p1HRXlFgvJu0kIgaKAWsiOgdo6AY9FLljG3/VxlsfRB9iDtF+ItzfZv/ZetzICKWRb/qK9fJJJzQ8uHypIg4RhXVyv11xyczrt0ej3BNau61IGJIc/DAaPR2n1vsD+SHmYqTeq1ticzs3jSHI+fuYR51FtxRZ6gKpzO3AReIcPXLjb5zUpqPP8rh/zdf/Dd5y0Ai3SdR1FURB0gxKVHaBHX83e+y3SCK3041t6H6El+/ipys/G/6vRRz6QVld9pOL8VfEu6vuRItv7pSCzIwzI3MSGP77r/4efcQrp4DjnEBG6rnvPWnA6nbJeh2HOWCttap0Om5OglBqotnu67fPSDzIwxmz93eTRPOlfP+DH4VSBUy4H1jZ/39ynG5nM4qE33OYm9twtnQrJcQZhpAUhk9o6jDYPQFVrsEY/gOseoiotO6DgdHnG7v4udV2DUlhr6bpu4OFSStG2LZPJhPV6TVEUG/zq0a2PC38I8smqzM8O1cNA34+G7Pt7xqJQiJDju9t6UnKlu1MWUHnE+fY/IAFI8cCFMUQiLtjueOcLZ4ehClGEGAIxZsiK4P329LlBi8dEjnuRHbC13O9BJLBu1vjg0XbzZqM0Pnq60OEoN8CNAmseXQn1hOWTBdILpAeMUuoBcCqVhhdonXRi13r6hG4/gHcMwjCawDHORimVxx5Gv+Wdn5d+PNqQ7MhaXykFWli29QNJJt33yqdlAj1ESFQCcDwP/I2TlOwHNfQ4vfTyDYqqoO1alE4XbYwRIiilcdYSvQwM0FVV4ToHLcoUjtB8NJUmnyiQKk1Kn5x/PZ/YNKtIhmUNGOi4FQqrLVqZbAQJWhIDdRpnLv05TzIseSmsE0UoIpi42d547Eyv3EX6mGjYBEdJjpcu00TEMc5iIJtImxDTRs8rFAajNMpomtBxjjuccSPe57/4Oer5AtQp1lmMNXS5hURE0lwnQqaDDxhnkFZS0vAjnNf+yQJp7ig7v+QPy22MD7y/t10BOulAuu3MpCVRoecMb0LO6O/5XiI0wNZklIdlMPNrSidNmbQl+IatZVVg4zVEcEWBivTzL0nJtuRxBS8MHXUy/gEbe/3ylUu8Y5Z03qMzW7ZkGnhIIb4YU71E27Z0pksDHwrEn7QfGUo/USCNUTLB7sXSg7EHcW+fWmsxzmBKzbpdIy0PAJBei2bgDo5Efw+MCASTyOh2gfSKNEAC/oRUuzm+CHoitghd04L0pTAGrUy2j1WOf+ZvVWw/zs9DDDRNjY9tmlfgO4S0wigtBCLWWggb+z3GiLuh6e48+WnMD5NPFEgvkrGn36dh++e9jRpCQEzElRWTqmQ6n8qzN57ls5/7LNdvXGcyT2Ni9i7tpiETVmMLg3Ea7dK9UhpXVIzV5vhiEBHOzs7w3tM0DavVitVqxXq9Ttqqge/+1h/QLFoWp2fU6wbfekITVGgj0kSUM6ioEM/gTBkMJpsodaz7aez9DqS7DPamS9rR2DQp24eAaI3RmpjbRgpXoqKiLEvWssAYw8svv8wPvv0T8B8NUB8fSHu1ICCpEpGI37LdonRDgltUHGJ0QQWiERCTKAQVSWPk6cxGNDY4dNTpbybtedd1ZKMwnRBlQGfVpUlTTpwGqxALLzz3glx/7hqf/fxneeGlF7h89RI7ezvMd+aUs4KVLFk2Z9RtQzktmO3OMIVm2Sw4W59y7+heLh+MmfyL/PsEURrve9q6HEDK9uxg1+YyQ60N2mhmZsau3kNrjRPLH/3zf4Sw9DSLNXSaQiYUaiJKNEjkx69+n6Oj+7zz5ju89dpN7rx1yPJorajzGBultjW+bkFLin4ZsMFQxQk2xappfUckoI3CR0/TNRjnqOOKylbENiJR2Lk+gyIO51jJdnw69mEy3l8Q4Hzi4mGfe2wgVQJGVDbZ2rRCnY+rWVKYsADlkkdMFLqiZelX7FaXiV4hEtFisNFhg8W2BlsX6M6k1dwAOyCLQNu1TNwu67Zl59Iuu5d25Npzz3D12Stcvn6JS88ecOnZfWZXpkTn2bk6Y35pRrCeo+V9bp69Sd3ViAms4oJu2uInnk5aukVLKw0dHVF5/E6bAMqmQFvl3y4UiJ4gYvNgtEg6oxEhDMDWJqE7RiFkTlqjLNYarEA5MVTOULZTZuEZZmYf60pwLXuvaGZ6xrXuZb588hmau5bufhCWgXJVcv/7Jyzvr3nnzlu8fedtTs/OUsKqAObIJEy47K9Qt6fUcYV10JiGtbSIjtjK0nRrKASt4NL0gLAI3NO3YR/hFEWj0LVFSTIxQq+ISGZRb/nIGIXnZWSF9NAY6bgH5PGBNPmZgOAJyckeX1rjvQrQ1S2q0xQUlK6k2Ck5u7vGxpJSORyOKRMmsWIiE6Z6hsbyzO4ud66eitWKy9U1Pn/ji3z581+jmk14/ivPM7s85fK1S0z3JnjdcVIfcbi+x5k/5u2jt2AdiXc9DTVLf0Yd1wQCSkEXOkTFxIasA9EGog545RGV1gbVg1RIzMioBFKxCBWCQTI4E0hTbRMqhYuUNhhliVERg0JEobBYZXDa0YkhKIMX8M2CpYBoRVuccnj6Q5itcVVBubvPbHqd3RcP2GPCTpzzi3/yCnEtLFYL7h/f59b9W3Lr8Ca3T25z1ByxM51jjWZJgQ0LTFxR2IpgPdEEgmqJBFQE33qiB9tqog0JKQHoJKekbToeGrxNzqZ6mDUwBqs8+PJ5jXpeHqtNGs8rbYGxPT/OvjlfUMUJq9UZnfeYueHZvetILcRli1oGTNMwoeKK3mVPX6Eq9/jv//q/yu4/f8DnPvcFLl05YP/SLtXccdje48enP+Z2vMWPFr/Lya1jFs2CNtYE3RFsgL3IOqxp/IpWGqKJiIsIveau0NFsBkcMGRuDUrlgG0HlutEhFAmIjkS1GDRtX26SVtY0It37gFUKC+hoUMGhxKLF4eKU0u8zCRPKoCi6CXq9S/CGxrTIZI2bTmlCw7JtWMQjTlrhXnfEJBqsFtZxhSkMs8szdl/c5fr0gC9MX2RSznCmYHe+y3q95vj0lKPjI04Xpymwv/I0ds2hukMofAJbq5nGeTI5wgRWKCxYV1AxRXlFoKOJPjFvP8r378/9KOjQh+LGwZInvtyn07IpfkjaZdintAP9+XOowleyq/cIqqXxa3Rj6O5HpmrG3F7mYH+Pq9Vlrs+vc23nOvvlJT4z+zxH8YRVW7P2a24fvcmP7tzl/qt3ef34NbornoU6o2kbgnhwgmhBVMDjKUqHlw4vHWhBWwVKCKEjdBpjCySa0S9Kex+RpAwxo+iBbB1kIRB10rggOW+lUFGho8WKw3hFIVU68XGCjRNsLDFSUHRzzNkeRTehApxU0M7oEMpJS+scwR0SXE1rVrSqo7Er1rTUIoiuMVegjiveWQfkBNxhwdTMmdkdJnrGTrHLwewSVw+u88rnv4TVjvVyzcnRCUf1fX50FOikRUIkdsKO2WdiZ8zULAGxBl93NNJgcntQmm2gMVYTg99WmuO48gUI7C/ld7NjHyNIN0GQPqG43UaSUm+1r6EDs7ZwqqnUjIPqCq4r2VFXub7zAi/ceInnnnmePfYz6/uSjjP+m5O/xeHpTe4cvcXNe+9wfHaKKUrK6Zx2J/DO8jat82lwa1ninEUhtG1N27b4xqBUGveo0dCCREkHXBTeesTEYXCBiuQpfeneGJN/3eYob1hBIGITPLN3p6LGiMP5EhcSMItuStHOKP2MIsxwvkJ7R9nNUSczXGOxBKx2xFiibcTajsJo7jUWb6HVns4JqvBYnRxPjOdec5eoAsY5jLFIEGKIrP0aExxzv8Obx2+iXv8WlZ1yae8Sz12/wXMv3eBFbvDz/Bx3uM1rP3mNd356k3gidGuPqjX9HIj+/DpKINLQpBRuG/JZfyAv+9A48Vib9m+9SB7rcj8UQ+T1clyEAaBDn9KDHbtH5afsTnb4/Eufo3RTfun6n2DCDqDxeE454ebJm7x1+BPunr3JSXMbygbPiuagRu9DpGMpJ3RKeObSFZZtCu3U7YrOawrrqIqSWTllvVrn9KVGfCT6iFEGa0tUYTiThqhGQX6lUVGjc5QhOUujENPm5yBKZXs0/V4VLSYWuDjB+QllO2NXXcG2U+xyQlFPKdoptq0wrcO0JVXcQXWCpsEYTScWYocKYFSB0yVKG6ISOtXhZZmmvMgKaVqq0qFUgVEWg0VHjQoaFUBi4H59F2Mt1loas2LlT7l1622+dc9SSMEXbrzC/uSAr7/8DX7t5T8OaG6+ept73z8C912hQLEWfPB0dDidttHPR4AwYOA9SX/83uUjjzeLMFwSfRWR3VQI5ZBUS80X/8gX5H/4l/88n/2VFymfs1w/uEpEMeUSZ/UZbx/9hJunr3Gvfov73V0O20NO/JJGCTib6jaNUJSaKC0h1DhrCU0Kjwy88CnuReg8EoXZZJb2L5sdEgWtFNZYQiHcUyd01qNjcgK1aEw0GEmPY5TBbd1wKOWv7MfJAEYKbCgowoTSz6m6Hapmlz2ewS4mmNMJxWpK1c4pugm2K5EAtjT4uMaYFuM0dVAsWBMvtajnz3id3+Jk/haL8pi2DGCrZM7IEuOFqp2iWkMIAR98zmoptNVgFK40dKGlDR1daAlElFFoq5jGOVf9DXbCLpd2LnFl5wpX59e5Wj1Ddzdw83u3+ff/T/837v/0kKM3jpTqUpVYXxPmrGXtz1Ikg3MhpfeKsoeA9fGBdJTZIGo0+WrOy70gvPLKF6S6VPBn/9U/w7/2l/8V1CRyh1tA5O3FLdb34fDwiHfu/ZTD+hatXRCqlsZ21LrDO0WrI6tuRbAeN4EmLGnDglk5RS0NBeVWqjPZxinW01f2aKXQKr1HJC2JNS3tNKRuSknLvRaFCmpwfKyx+VjmufAjoIqKRO1BFDaWFGFK6eeU7Q6Tdp9pu8+8u4Q9m2LOJpTrKRO/w0RmFKHCq44jfZ9Gn+GKDlda6qA5DUtkv0NfX3JT/y5nk7dZFme0LhBNQVQBH85QbWSPK7hQovMU7Jhjul48UQdqv0ZZ0IVGWUVUiZis9Q2mLrjcXcMuSypTMbNzLk+u8LlnvsCL+59h0s4o1xN+/+//Pv/gv/zv+P7v/IC7b9xT67M1mmRWBdrczHgOb++GsncJlP5MILXW4r1/4JtUYZAuQExttCpbpZ998WX5xV/5Jv+T/+m/yfXPXWPvxpyVWnIU73O/vsebd17njVs3efvWEVCiKQheET2ICijXQVnTFcc07pjaHbO2p6zdmsa0dEZQYpjFHVSbtKixKTftYxozbqxmsVrgCjswdbS+QyRijMG5gqYOpGI90CplZbRKmaPNhOlRtnPcPKg82nkkRHRXYJsJZbPL1O8zay8x6w6Y1PsU6xlFPcOuS2xT4EKBiZa1qzm9fMyqOkGbOiUlVJVs0KKhru5xVvyIurxHU9R0WggUOf66RhHRMfXL93uZlL5sHl8U/+mfRoMOFkeBCRbTWYquYs4Ol90VDsxlvvTcl3np4LNcnz7H7R/d4T//m7/Bf/Yf/r956ydvq4mrWHULlGaYcKi1TsXsPWa6C6qoxgbp4wBpVVWpWJaU2zXGbIqWe01qNLNyzmqxojAF//L/4M/LX/w3/yKf+8rLrNWK2bUZygnvrN/m1bd+zJt33uTe4V2OF0uKyQEwwYQKOofuXPKOdUAXLZ05pnUn1MURdbGgLtY0rqWzmQHFp5pNkYg2iiiBNjaJzdiAciBaQEdEBQIxd5sKNjiKekqpJiiThqR1sSZIhzIRZTJzh9pY3gmk2bFSEaTBRI0LM8p2zqQ9YNIeMK33mbQZoO0U05SYzmJ8mpuklWZRnXF4/Q5n0/ug1wlYUhGUxhtPVxzTujfp3AneeILSOS4roFfp9yiNnK9WErIH3t/rPPkuP84Zu6gjjWlRWmGlwLQWU1uqMGHGnDk7TOOMz1/7Ip+78nme33mR5yYvcPL2KX/z3/uP+Pf+r/++Ojq8n1GlsCaZHdKXR24VvlyAwsetSfuldKuqSCXbJ0aBIPzKH/1j8lf/nb/Kr/+pX0fNFJSRhpo73OG1uz/lJ2/+hDffeYvFYoFWilLvoOoddCxS/3qUPGnNoEkOgWhL0ILXAW9bvFsTioZoa3yxonanNGqZKnusIipPF1uC9mCFoAOeFk9LNDGlDFUkRI9ZOy5315nrHXCRljVLf0IjC6T0qCLidZd55Xsx9AUfShTSBgqpmMRdJt0+0zZpz2q9T9nsoNYFzpfJmQEggBbERM6mh9x99k3OpncQtUqXTqiI0aaGD7OE4i7RLPP5tEjMJAR6RdSezuRSv/HJzVnAfiSjzo5gujcDWFvbceKOkUIoqbDeomqDaS02OMpYseN2iKfCvr7E1278HN944Zvc2HmRqZ9jG8f/+q//b/gvf+O/4v7NW0oXBbFtQWA6n9PUNaF7cPXdkscFUq31oEGBoUC2f/7CCy/KX/trf42/8Bf/AmKFw+Y+7oqjMTX3uMt33vwO3/nxdzg8OUKLwamCiZky5zLt2xbnJ4BHCCgkT2wrQQqUqhAciM7pVg/Go01HVy5Yzu6zNguUFrTToGPKFpkAhbBsl0TtCdoTtU8AJSAEimbCwfoZyjhBio7aLFjpY2pzSluu8K7Gmwx4lQInSuymviAU6Lag9FMmYZdJu8+kPmBSH1CudnHtDNWm9hR0JNoObxuCawi2YzG/x70rr7Gc3iWqVbaVp0h0EDXCGuOOUapOF0csQGaAQrIm9VmTbnqtNuppA1Q1AFVJf69obceRO0IKoVIVNjiMt6gugdmKYXWy4srsKnN2KFYVL81f5psv/zJfvPol9rjE2ds1P/rWq/xf/sbf4B/8nb+rtCuI3kOIGGMJ503E8wh8CEjfVwiqKArath00qNZ6eGyN4U/+s39S/tJf+kv86h//VYxTzPZmQOBH6x+yqBb8g+/9fX56/zXure9RzCp2y32kgdPTBfWJ4lp8mbLbISiISuG1EHVaZiMerRpUXKeCE5+ucBNKjMwJbo5dlJRmCVowLsX2PF3imnIwkwZdKHShCHhaaQni0VYziTPsccqk1HYBkxI9czhbspDDVDFlUoozJS00iEmjJaNBh4qZXKLwO7hmjqv3cKsD7HoPW+9i/QSiImqPdw1tUVNXa9rJktYtWU+PWJkTGhaIXibnTAvECqJBEUAHdObGIpsaQqqR0KIpfIUSm4qwVTJpRIXBgRIV87HN43F6YjlReBMx2qYVOaRxjiKCsoLoQKcC+1d2aZs1t0/PiAGO7x9xJqcctfd55dLX+MaNP8r1qy+ye7DP//2ll+Q//U/+n6o+OUVbO2jRB5Tne4hYvS+QjguJ+0atGCOXL1/m1/7Yr8lf/2v/c1588QVefOlFTuojvv/O96ieKzETxT999bf47u1vcarOCDuCLi3rsIbaoLWjmmh8aNCxIIpGlAWdKN0kCkSNcwpFxPRFTnkJM9GiOsOOvkLBHFERnUe+tKEl6oCyYKXFlgZTmgRS3xAkVaBP1Q7meIL3EbEFKhQYZ1ClToRosgLxebmPpA55A2JR4jCxpGRKEacpcN9NKNqKop3guhITbKr+Mp5gG9pqyXp2xHJyRF2eULsTWrVCYodon+qalQft0ZnRLvd5bpjwIF3EJmIi6JA0Yx9/SPZpyqrRj73Js5k2bcxqsGMrXREjKK/RQSERgg5ElWoYDk/usjg7Y2+yz8tf+jz6WPPdN77FOiyZljtc0s9TvxX4+jd/gf/DK69w/do1+Y//w7/J3Zu3Vez8VgDoQnw9DpD2S7pzbtCg8/mcP/fn/pz86/+jv8Av/vwv4Jzj8O5dGtdw/blrfP/ke/zmD/8OP1z8gIU7o3FrgoEuBhrfMbW77O7sUMwdJ+YOpjtCB4eVkiJOMaHCthbpLKWa5GnWKb/VuogULVGtMWKYqV10WyZTQacqHRs9AY8K0PoW3SrUCjSCkUnyPjWYOKVaHxCjoCqHdo66juDWYEq0LpEcYknOUq9JHSq6nIv3ODyVEiYGJkZTasEon/wGEwluSayOaSd3WU9vsZjeYVke4XVD4R0uWKJOseCQT+vgmeezHEibD0SCFoKJaBNBWuww2S6m6cxZo/ZLf685t5d9lTNnFhEFPpf8IUTx+NjR6pZyv6C8col6UfOtt36X3XjA8zde5MQf8f/5h7+B/fwBv/LSn2CxWrI7n/O//Xf/XeaTKf/H/93/nqqqaOr6Xe3Ldy8wyV5WT4E4kHiNakJ1z2GJcLB7iX/pX/6X5F//S/9j/viv/nHCaaReLlG7Bj3V/HDxfX7v5j/lreZ17vlb+JmnUw1dCBgKisoRipqj1W3unr3N5WsHaK8xweBCRZQ5tqvQdQmNpa7T1OaY05FRpWLlqD1FKFB1TAxyqa4o2VxR55HkhsrMiRKJXV86l06mDx7dOnSbskylTAmhpamXKDdBmylO7+I7SVkl5VFICvpLxEgA1dLqJcaB0eCsSlGHYomqHdELFJG2XLGanLCc3mc5vcOqOmTljtMFxS42aJSYFIHCIpKyXkpZ0BWolNUKSkGuzoq6A5FkZ/ep2kybuc3iqjIQNIIiqnRi07nWSNQpEaN0CsFpiEoTdSrJa9Y1oiNFUbD77C56bTlc3GMVV1w9MPz22/8IJYpvfvGbLLvI4jjyV/7Kv81Lz78g/7O/8m8raWqikMP//b6M14iLRW09ytUSBRUaQ0x1Lkghm9xtDYWfoDD8uX/hX5S/8R/8nwn7DQrF7voAHwL+asNPw4/47Xv/mN+789v84N73YC54fLqWc+gjNYlFoo5pjnrMpLp9picUmFhgfYmJJROzg4oFRipUdEg0RC/4IBSNZb6s2JF5msfeKmgdVioKNUFFR9umme4YRVCeVmqC8mCEUpWU6wlKFI2rWU+WLKpT1rMzltNj6skpdXlKa88Iagm6weiAUQGiJ0ZNFwyKAicFLjhKKXHRYpUDBNGRVtes1YrarmmKNY2taU0DAmVXYIPNms6hwwQdCnRMPKJKB5STVJTDms50SOkJpiZ0kaLdwcQiRVq0QuWgPhlwTdtug3Yraa77GF3SstLr8Ai9bavDSCuzSReLpmpmzI72+YWrv8yvv/yneGX3K+gjx355wGJ5yn/y//p/8L/4d/6qmk13qI9rDJbr+9fk9vEtFeiyA3uxPKhJc2lZXxs62DS510ZPDXKquD6/Ln/9r/0vmVZT7oZTqqqiW0bEQE3DneYOb6xf51Z4hzN3jLXJyTAxaQkBovF409LZBlERE9MSlDzRHEMUgwkOEx2nUiZHKVboWGKkQkuBxkG0rHcWaFliQ4msDKwKCj8nBI/pSmSw15Ip0BebiIKgOpoiadjOtXRFg5QdykWs0zhraKIk6socZxU6PC0oTzCK1jiiSqlfg2IliTrH5EMYJEVmPSmuG0WwoUxB+KiYqBKLw8QCE0psKFPUILrk5BgFKuLNmjWntHpBjC0d4EUoyylES8zmUIyBGPLjHDveLJdJSahhiFgkigfRSbtJprLMp15FjYkq+QrI9uQ8HWiKNeZA8er6u1y9eYUX917g+t4LsBb29vf5M//CP8+v/cY/I//w7/1DpfPSvFgs+5xd4sZ4SD3qhTZpz6KRcJtIE/p8t1XpI3/mz/xZ/uivf5PDxRl0ClsmRhLjNJ6Oe4d3uXXnJsuwICifwkKyYSNO1ex9KCcfGAxBZZCiktknguQi6hgFLx4lDVo5jC6wqsTqgmAUh+6MwjiKMMVVE8rpnB25jHSespvjT0F3LjkYGKxSKJWKdzs61vMVra0JrqV1K5pymbzvaklbLujkCG+WeF0TdYey6fekNhFNyO3MAUlmhYIgCtOnhr1GS0GBQ4tN8V8sWll0sFTicpuMS6tIBqiWVMAhOiIu0JkVmhKrJ8SioTM1a1nTFSqFyMhaMF3tQ3OESEDl54gkTqiY2rujUqkDQSd7NHXkJPtVpDcJ8n2fCMjvSearIhaBk/qI1+/9lDunt7m6e526aZiYKZ/97Gf5N/6Nv8gf/P4fyPHNY6VQnPkzIh3BZWKLblDS765JRcY2ghrlAaE9a7i+87z8W//WX6Y5SVdcVU6o9ASMQVlFG1oOjw85Pj3Gzzy61IgVfPSYnoNIdOYD7UMhhpjKgdPhGErg0pWqVQQrqOhRQROiJkRDmwtYooqc2VOstZRmSsGMmT1IGiJ4uqZGlEE3Nl1UWKwxaKUIMbJWK7r9ltot8aqm1Us6t6S1Czq9oGOFlC2i1ojyiElXv2QbMQZFcsfSZa5UcrG0MEQgnK5wcUIRZulC8hOsr7CxxIqDOmKDScDMN5XDXJKLaqQItHaFZkJpl4SuodM1Rp+xkjOwTTqNSucO57x6KIgSUDIu/xjdtGB0RI2UkwI2jVw6a9lNT5CKvU2rQQXOujPmezusTpe8de8NXixepjIz6qah6Vr+uT/1z/Ebv/ob/O3//G+jYyLrCIyq/i+o9HsQpFliNq17BrehMjVbAF//xjf4xT/xc7zxo9s888JV2lBTUNGpQJCOdbNmsVrQtA1qT6OdptPN4HVCqkzvjaIUNlGEXOrWw1Pl2J6SZFpH5VOfulWpxUFUqpmMqfZGTQ0Yje9aouSlLEYaVmjjqPam0CX3WKPRVqOUECSwVmuaeUtj1ggtgTVRrYmmJqg1oltQESRf7qKJ0SLaEEURJfUqJbM+EFVejUTQItiY2kNsnDEJB0yafYrlHFen2lIXHbFuMaJR0aaK/Zg4ohSaqARbaaQIdLamUgs6t0J8R7QtK3ufprpDq84IMRJDagAMMaV+owimmGYrM6ZkAZnOB0FUhy3rIYa6TbWXlvWhVFGle8ncWZDKB5M2b1jGM47XR0QTmc6n+CYSfODywRX+5D/7J/l7f+u/Zr1eUZYO77sNCh/CQvQgSFW2TzIyU7nb+O+aL3zp8/g1XLpyibLQtPc6WtshEbro8XhiJh1QKg1pSLSP6YpVeYnowdk7UmpowTyXiOireUKH0QqjVMrFo4ghEmOqEUcXgEY0GCt0Zk2nLXgPTtPEkyGElRRDzKGaSKMblnaF1x1aIloiloBRkvS7KgiNR2HToAltEOMIShNQKBGsJjkWOd0a+xSqCFFI0YFoMGGCrWcUyz3Ksx3Kdk4hBSJNPkQ5STAQmeUsUgcUEW0LRJnUoFcm794YxyxWdGaRtk3MXnkg6EDQEV+naiiPJ6iQunQJyYbVGt2SLrph1n3MF1sfMejNwKRdh/KabLpV85JVt2TZLNDOoLWiqRt0tEyrKevlipc/8zmsSRGYLd6CR8SmHqJJk9pXIzVPTC2t2mimexPuL+6zO9+nbgITOyE2gjIJPKUtmU1mVMWEJi4RH9FWEfLBCzrZciqm9gqFzq3MY1Z4GV00/Ysbfqa0lCnIpFtGNL7r7cNAVAoxnmgbfBEIXaRtm/R9JoVrOtrU8qGFYANrlYpnXDAU3ia70BdUscQGhwom2Z6iCFojRuM1eCV41RHNmqgbvIkpqWsVonNLKEJofTq2ojHR4dqKop1R1TtYLMGCaJ9CUMnlypmt5N34pkvhKG2wqgSjUE0gagehwBxez6crgPNE54muJbgG72rWnOHdGm9WeFsTTEvQEE0ACqQpgRzA1wFvutQflkEeVW7HIYKEnCMQlKQBEMZoaIRJOWV3tpNqAlYtTqWyQPGprmM+mctysVBd3ZFbLx4p2yAdLozxFZOWxiik5c5AZzqqg5Lbd99hPtnh6uUDzpZrvEo8QlM7ZW+6x9RMWfoUgjFaU8t6sNk2TW5JIyLJKk19MWN7qc+faJwpkhMVAzHkrk2dPXStsJUDNNIFus4jRELsIAq+Szl3ZRXY5M230uQQFGCF6LrU+tFWKF9g/YSi3qHqdijbKVOzg3g9tGsHGwg20mlPo5eswj0651FolM6TPXLoCcnxTB0QE1BGEk2A7ql+FGuzJphmsEN1NMNjRa6BtcnuNTElE3Q0xKixXckk7qGCSfUJpsObZK92dg1uze50B2/XeFcTXUu0LdH6tH8a1uuaqCSPzGlRtgZbE20Dqs+EJUcWlcCJhHQxSWR1tObAHXBt5xr7k0s4CibljMKWdG3HZDLhbLFgPp9z524ykQrnaH236YV+V5AOGitN9ehpEHX+hkgkeo9UgcP2HvNrO4Tac3x6lpZ61VFoS0HBtb1rXL53hdsnN3HzCh2h82m5UWiMTswbKlXngkR6H7/3LiF5jyl1BxIFpVJB9SAx0+XoSGdXRJWKS4zVSAjEmFwrXW4CyMnx1WhVIqpAJOJDi2RC38JbJn7OrHmGvfYaO81Vpu0ezVHAUYARvG5pdNJIZekpp5pqz7MywhqhDj6VAkq6CAQFxtB0Cxb+EB0cSjt0YdABVnjqvUM6u0rLfQ6/6WhTJCD2FUuqP0GIpDoCkYhTDiMdFsnFKZogJYVyxDAldJHQhFSvoAK4VJ7XxTRPVMoOW50i0xZspFFLFvGY4I9TnNWmWKuoLqWTQ8Aay6ScpoW/jlybXme62GF/cpldtceEKRZHXdcUVYEXz/2jexyfHmMwOGXxbZNDD4yWzPegSTcefhyWHIWgXOopv9fc4W53m/KgAFGE2jCt5sQ20tUdqlI8s/MsL1/9AkftIe+0QresKVSFN+mqiUR87GNxfc5jxOcuOQuSdW0KdaitYEO/r4k/36NiTAHv4bf0wWjykmuydZdTg717KAqLQ6LDSsGk2WVWX2K+fobp8hrV8hnKeo9y5TBoxHR0eoFxllBaRDd0wdO1KayjVc59qKRxRQRFQGmP2Jbg1vhqSRtOsMqADXjV0l46pHHLHCRPWlLH5ECZaImNZLBuyu1UJi3zIbJepwTIkFnKxqTEAo3CGYsNaYU0rUVIHrYAYbLmuHubjmVimikC6BJsAbZFpGO5WmMqoSyL1NXgI6Ft8QHKrkIWimdnL/CFK1/i2uxZrKSwJA6C8yzqM2q1ptOtCmSzRkZjId8VpCOAjoEKG1JZ0SlFemv9Dm+v3+CS2sfNSnwdKFWFdY5V06K04Vp1nS8/+1WOVkcsb604PL7LdGcHr1K5W8wlx4nVzeQtRHTPqUnfe5i8yD7UIVnFDiN1cmZESTqR/ZCZXusMwegN9hHiqMsz/dPBMPX7VN2MWXeF2fo688U1JmdXKReXsfUOLlQpGmCXiPUEsx6C30FFYugIwafjlId3mahSQbaKgEdMQyjWNHKCURpxnq5b4k3LYn6Htljk/c5gHIFUtQoTHSbkFuloElBFo+MMbxQ65CMVU37eRIOJYKKBGFFesFHhlMKIRrp0nBuxnFlHG0xegTSiNcmeUiitmO3MaP0a33oK4zBe4+tAgeVA7bMbLvPl/a/zpatfZd9eIiwDUSCWns55bh2+zVG8T2PWdKpFSYFBY7EQknP97rn7/h0DV0qvs7J3GYAKjsI9fnL0Y6595hkucxVtHMt2wbTYwXpLbAOTas5z0xd45cpXOD07pT1sCWVLo9IOBtMRdKoqUkqn+FyQHDvNAeUM1m0XUA1/H3uEOlpstINW7jPDahQLFJVZk/uctuSrUQnGl+y3V5jW+xT1HpPVZSbLA8r1DraZYDqXDodNtQKx6IhVi5/UdOWCtTljrdc0NCm6kXvSk1bsdyEidHizoilSTWxnG2xY4E3LibtJZ9dDqKev99RZq1pXYKLDxgInCaxGbNZGS+KkhliNwGlwweK8wwVHt05tMRIcWmKaIapTNkmUR5UBKbv022yyWcV5sAHRgaoqaU6WxDZinaWMJdIJjoI9dYlv3vgjfO3qN7jmnkUW0DQtxdzRlg1H/h4/Ovw+t7t3WNozwaF867GUiQ2lN10uSDuNQNpnE+JGkw4OTs4OaWCKLPQZP7r7fQ7u7vHlq1/l8uwatIlGptAVRGjO1uxM9/ni5S/TdR1aaV49+WHqZCw84hS6MIhWQ1A/5qVLRmDcwG1zJcnwPxlwESsWGypsyMHcMZPIUE+ZNFrMs4ziYBcIzs85qF9ktriMWVeY9Qy3nmI7h9WCKlra2BCKBj89o5ufsp4dsi4PWdlj1u6YpTujMw2i+5K+HF7LxL6pHzASVEtrVwQd0XaFCpaoO7piSTDNud+bkx2iIShMtBgpsjYt0DF15YICm+LMScM6bEh1D4WvcL5CrR26cThf0TLF+gLVpbhsO13T7JzSTA/pbE3tFtT2NCczlgRpqU86lBd2zJxdtYdtHXEl7BUHvDj5LL/0/K/wmfJzTNopXRMpSoedGU454sdnP+R7x9/hbf96GttZQgweQpnXzIfHoQaQ9pGv2GvNLZENSC00ds3N5dt8+/XfpzQV091d9icaf+Ip1QQbLF1nqJzl+eoFeE6wpWH1gwV3uU3XdTSxTlq0kFxGHDKZa+8oqew9jUrV+kdj7z+DNKhIJ4qoE0hzSJacGaRn50tXXwqtCX0MUjFbX2Jn8RzTs8tQa2gstivQUVCmQYqaTs5oyiXN/JRm54TV/JBldcRCH7FSZ4nKZ8ja9La2RkUZTA+RxDkYdUOnPBiNmFT7qkyXslmj4b8J7Hk1C2QzwA5mgBWbBgurmIuyJWtel4FaYn2JDRXlbI5q02sFU0xwSKfQYglVzaK6yao8ojVrWrOmtgsas0wcUdGn+gIzYRIn6KVBjhT76jJfuv5Vfv7GN3lh8ll2uj1sU2CtwkwNS854c/Ea37vzHd5cv8Z9fReqBFLqdNH2F/HDQqVby70atGl/dsm58ywO6KBzLXHief3e6xSxYnp9j2JnwlWugwcjlkIqaCK4yCV7mZef+Ry1XvHa6lV+ePg9btWehnUKKUnqEzemZ6dVA4C2QZnBqvoagJ61TvA6sirPSEkChY06MfIFSxEc1hdYKfIJS7dUYWRRYpjUl5icPoNb76E8qeUhgtIdwazxRY0vF9TVMaeT+yxmRyznxywnpyztKY00WJXoKY3kIp2+qiu3R/cXXYq4pVhkQAgmXVQuF9dIHjwbdUy2u04ZLGX65IeB0PcomUxgoRJ/ipC8caVAG5TViddUDIWtiD4B3eoCJYoQ0gWkreBZ0KkVnW5oTU3nmmSWKY8WxczMcY3DrDVlU/LM/Aafv/JlvvbCN/ji3peZ1zu4NsWUMYrT+oRXj3/It+/+Pj86/D6n9ohmskpTnwsEg/LR55Xg4fIeip5l0GV4IKJ0YaTcr7h/dJ9v3/l9Slvio+dXbuziV4KJKdwTPTRHiVX4+vw6z1y9wh+0V1At6FZzGA6puzU1K3yoUXq8O6Prqr9oBvNjo636/etz/ClRIHhRmGAofJFOCgbn50yaHapmh6KbYUM15MeLdhd7soPppum7lQfTpZPkUpNf3K1ZFoecFnc5Kw9ZFCesqyW1W6e8eCdo5XJdZtr1mG3nmDnppQehktxdlVxIosKqBByl1YbgQuscMRiS1NkLTDHlEJPjGWNyNePmXRuzKdveNaeJEAKVWkUUA5Gw04YCjYgnqBZswBhBa4Mj0XAWdYU9K5nVO7w8/yK/9NKv8rXrP8+eukw8EYqizBVRHbVZ89ryh/zurd/iO4ff4u32DYo9i1ShZ1ZUkBxOTcQ8IlC6ZZNuHJXxqzHrNUVM0QvxHRytTvAHHQtzxD8N/y2vvfMqYar4TPlFntm5QuULXG2Yhwm2nRKOOnzl+TnzDa7euMar+6/y/ZPv8+rpT7i9voWEY6aVoQlrvPcIgnUWpdPoluA9IYYcvNcYo4dhYyKCCQoXLV4HWr3Gq45WeYICRUkRHGV3wH73LOZohjotmLl9tCpofIeNE6qwi6PIgf6OTlq8bZCZJ8zhyByzKE5ZT1esqxW1W9KwwKsmXQQx4roUburNFNEq8bSi8D27x5Bi3MSDQWhjm6MQI3MravrSthTJUION2idBEvlGRDkhSgCRTM2er++swVWOeBhtsCqNC1cKQoiIj1TVlK5tiFFhKYkx4DuPFcdM71DWE67bG3zlpa/zjWu/yIvly8xP9pg0c1xpWXLCarLisFnyk+Mf8QdH/5gfnH2Hm/ouy8kKBRhr4T5wAgSIIV9w4/Djw0F68Vu23RfyamWIGlrb0tkVrV7gTeA3fvCf8Y1rv8zXX/wa18trzMKUaSyZxSmVqvDrgHGWopgw393n8vQ6N3Y+y2vHb3CneZs3T36QikjQ4BLBWao2EqKOzCcTYkzFCrGL+E6GwluLw5oKryO60HSmIdiANQWlnlIxo/Rzpt0+rt1FtRVV2EkV76HJ9IslRkyuCHJ460C3RJ0q4U1RYl2F1RWOCUVokbx8GoGiK3DBDEGDwUAZHo9srz6Udv6g5+KN4T3S1yOp/N5ND30P2vwA3/YcqgqtTKLQIVGl94RrElLPWAwB77tEGiZAjBwvW6IPaKWp7ISJmlNIxVztsC+X+OrLX+d6eYOXZp/lenmDWbOL9hYbXSqPn6x4c/0aP7j7Bn9w91u81v4OR/oO7VzjSsd6vUq/sQPV9odADRh7TyB9V8lIHdPYxBjpQmTBKSfdd1gcnnBT/YRXLr/CF3a/wAuzFzABunUHjUJ5zUTPeLaacTB7hherz/PlyT1u+7f5/cllbndvcff0NkfNIatuSZx4pIwwEe63d0DABIuTglJXlEyo1ARLSb3wWCPokCa9BRvQ3lI2E4qmTPZUm0gZlFfZfoO+8KfzITdSQ9Q68Yd2JWotKPHs2CuJDExKXJhSNjs0dkVnGiINhdqUuvUyHPqBtGE8LXSrjCZViKnNX8cL90biqG1587oSjZM0tY+RNhaRzIcvtCpVcGmtk0lhshLKhd/KCaoF1zqqMOVArnDNPsuL05d5bvI8P3ftG0xlTiUVqjGJXnNHWIWGM3PM7978Ld5Yv8lP797kreXrHBf3aYo1rTaI1yn9mgqJGfIrvZ0+AOxBoL4/kF6gkSUvLbVaYp8R3qpf5f7dd7i5eJ27V27y1Stf44XiRXaLfXaLfXTrUF5gqanslEJPOTBXeH5yg+u7l3m7fo3X777GG0c/5WbzNkf1fVbdGY1dU1WTVOGkDVYc2huij6y7NaprsbocJspplUNaUYg+LVtN19CFBi1F+vGqSFac8ojxrN0ypTB1HPLfwTR419CZNU6nkjZNxARwYoECHci89M1QirgRtTkhg2uaHo+1K5DilmSAbZkD6cAPCYgenGoUiiMX+EgGXTaDJMpQqR9CHEZV9jxYIkL0KQHSnLbs2l2uV8/x/O5LvFR9jpfnX+TlnS/wbHEDvw4QoY0NjVrCLNKphptn7/Djuz/kd2/+Y4444bTtWJcLullNcB1dCHStUOpyWFZUBHRfj/poeX8gzT5LjDErh+xFIkQTOFOHqKnG2xWvrpbcffUWr779I7565ef4/MGXeHn/C8yKXSZ6RhEcqtXYoCkombYVO27GS/plvnrlmLt7t3lr/Qavnf6Y185e5W5zi6U/ozE1XneJ2EG1YFq00ajCoGPKA7e2JZgUqzSmwIojxo7V+pTaLaDUGB8IJlXGi3h8VbOe36d1ixyhimAiUXd41eJ1Q8gFG62p6XRDp5P3KzoMoI4jkKoHtETv4Y+e57+baLChQEc9JBt62zVpz+2WDcnp3iGOrSK1WoHp6xv6SEBPqWNxyiS7NEJoAyGk+gxnHDOZc726wQvTF3n50uf5zN7LPOue54ArTPwcs0g0lFIFvO04Vve4o27y1vp1vnvr23zvne8g0461NNSFplFrPPfRSjDlLpNiQlzFVJ6Zo5lBNjHwx7fc9984kuGq1ILWqTA5Wo0vNafhmJ8uX2XZrHn97lu8/cxNrpXP8cLuizxTXWNazLDegY/oaJmsZszsDgfuGZ6dvMCL5ct8YfIlbh28w2G8w3ff/jYnHHHUHXISjlmzTLUALlUU+dBm86Mj0AfUwduGtlyjJ45anSImosoCrxtA4yUQZitOJ2/S2JNNcDXzRnk6gnR4GoL2eN1mJpTUmCY69XZF+skpGYSKwY7cOD6A6JH+UMNxjaqfjND3yG/Cb8O/IQGRNqRGGlkpnbJaQZLXH1TKRoWUXjWS0qkWR6ELKjdhb2efyweXuequ8bXdn+cyV9lze0zZYRImGO9om5Z1e4KaCkvOuFm/yQ9P/oDvn3yHN9evcz/eYzk/BecRoxE1IYonqA6vIja0GKp0AfYExSNTpo+UP0zeP0hHkYIxWYQVy4SK9bohdIKzjmp3Ci3cXt3i/tkRd9q7XCmv8vzuC7yw/wLXptc4KPeZTWdMw5y5upS44oOlkhnPMOGKvs4Xqq/iy5ZfKP4Yh/EuN7u3eHP1Om/Xb3C3ucVxd0TT1pRlQUdHzZom1HR0oCIdLbVZIHPh1BXoyQlhCkY7AkInHaps6Mw9vFqmAQy5sBoNQTxBPMoqEjFYPwCiH5cjIAYTJyBucHp6T5xz98np2SblDTrQ2Yaox+XpvXPVa8sR0LckpV/LOE0tHV6hQ2pZKSmpZJI4qpgyd7scTC6xN9lnf7rPwc4lLu9d4TLPsNscULUT/Cr12q9djaoa6vmK03jMj+/9iNvNO7y++AlvLH7KreYdFvoUu2uY7JfcOz1OK5ctcMaiKfBth9RC23VM4zRTao4cPh0Jse/HeBwgzYma3mkaA9WIgYViIpNkayjDql3RtYFyMmF+4Li5eIu79S1eX73KlePLPH/wPM9fusHV3Svsq8tcm77IzO9RUlHEAts4jHeY1mFXJZ8tXuFG+RIv77zC8eX73OM2d9pbHLb3WHSn3LlzizquWcYFC3/GUpZ0qiMCWhkikoBATa0SaVlHRx0bbBEpTUBCQ4ghaUGTYpaRmOh4nMlRzXztZ69dFBiVAvf6ATBm73XruR6BNh3HCElLGz+AV4/BPQohqdx2vAG5wvmCaTOj8CVOFZSmYl7M2S332HV7zMycy9MrHEwuc2XnGfaqfQoKdNBQ64GUTGsNRtJ0FnXG4four5/8lDdOXudOfZNby3c46u6j54rp1QlWNOtuxfJ4RVmWdBJpmpYUUA9Y5bB2SsEctU528ODv5ZXDCxh5XCDNNmkIQURkM1M+CoR0oLQYvI54Camod6Zo1JpaatRUUcwcnaw4be7zxr1XmR1OubJ7mUvTK3z+xpfYLQ64bK9ywGV2p/tMmx2qZkYZJjipmHRT5mGXS/Yqz5mXaNya2q1TbHPWcFafcH99l3vrexz6+5yGE079Kau4ZmmW1G3LojtjHZZE4zFzjbGBrm2hdZg4zT9VhlUbDcayacvoQ/AyshUl1SAY3YeAUlw5hphGggehKssEur5dZnCmSFmlHONMNbYZuVGlOiGVqp6cKlBR4WuPVZbZZE5ZVsybHV5Qn2UvXGJWzZhPd9mb7rI33WPm5pS6YqfahU5DpzCNSc2Imei4tS3r2YKb6+SsLtQJt9bv8Or9H/HmyeucxhNi0RGqgFRpH8NpREfDTPapTMtKjlEmIHECKqLEowWMT06uCTatUpLdwr6nj9Qp/jCz9PFy5queATlTKmbN4HXqt4nB0ypLIza3jsBSClbNKXe5zT/57d/i0s4VXjh4ic/sv8xzxQtcMdfYLy8z97tMww5lKHHi0N4ykTkTZvRjaXzXEl0gTgOda6ltzWk85bg94iyecev0FktZclgfcri+x1IWtLpm2S5Yr2vmdg9UrzkDbdPQxpYudnjxFNMSoxJI02TmjfOiiBRapfrYPlukdGoGVAIWou/buUc+fu9IBZixl4qB+2nRolK7SExFI7ERpsWMiZ1QTkt2Z3tc3r/MfLbLbtjj8+4VZn4Hax3OOpyxm3qIKCmw71JjpNYaiZF1t6Sua878CT+8/Qf85PTH3Dx+mxN/yJk64USOacsGPVWsu2VaYWLufqVIhS+i0NHgfIESQWKZahF0i0LQIVVs6ahT4XoPGHXu9hBV+thAGnWksWl2Z9CBYEIGaM98ITk85FNNqEttzMEHlmHFcr2mqzyLdsHbb7/J773121wqLvPc7vPc2H0x1afuf42KKRNmqbKnSzyaOhh0UFQmVdmHLmJCQWnnzPUlruobdMbzc9eho2Ht16y6FW2o8XSs2zXLbskbd98kGJ8AGlpqv2bdrljFFU1s6E67VEGlN2GgvudKVMDHGsEPJlDvVJoMWtOHXEYnoz9h1pdUJ3PmZpfZZMZsMqdyFWVVUZpEGvHFl79EoQpMvsgtltKWKJV+P03i6dJWgSGxtNDSxJpOtRTOsWbNUhacrk85Ojvk3vFd7h/e56i9z1lxymFzl0WzSBe783S6JRCwYoh6VEmmA8F4egaTVKugKTpLlDI1JJpUydwXaqveRDkv4yDIBfL4QKqEaHMPTCbLirkQJA3nSnM5lKTYpVEW6xzaWPBJe9nSpj7sKKzDknfimttHt/ju4bcpQ4WtC/b1Adcmz3Fj5wWe332JZ3dvcHl+mbmdse4kTePI8y8NBQZHZWfMlKFrO5Ta5RKgrMIUaS5TMJ51uebXrkd8PimBNLqxDvWgTUPmxdoUvKg0ejtXNq3DCi9d6l4d6DEV1qRhE5PJhE3uaVttWF+yF68kDn1XYIwdyvx0TJNcfBPoJ7pYlecRdMmsaKkpdjUtdaYJblixZCkLlixYs+SHP/0By7jguDnkrD1l0S1Y+xWNr9M0E+/xKg1+q6YlylmUVzShxrcebA436v7CbAeb3AXLtKkwIe13ouxM7+9X1z5a0ccmRiHehxukPM45TkoGPtF+i4lTyLAZL5MAJD73fOu0JEpe1mQRsVoPA26jDXTSUIcVEoTpbMYynnA33OLHZ99jcjqjjFXiXBLHV77wZWZuxt7kEnvlJXb0HiUzbCgw3qVq9mApxVFSYqJJ1e6txUWLbgRRuWsgc1TFoUVZEk1NrhiRzAyWxoynzHOnFV76jtV0HPoOAa00qRm1zxRtnxklhoJJ6t9qU+FIP3++l2lRJcdDpRSnNokfNnpPa2u+ffptjvV9FvUZx8sjjpeHHNVHnLbHrGRJZxtWsmQlC2pqoouYuUY7RaFK7LrCNpboI03XonxKCjidhkV0oR1MuDB0k6a+teBLys5hsvkTB1a/gKJDMInPVkVyR3vSndn2Vn1T7ZME6ZDhl75vyaSKTelZPMhE/xBEEgepQND5ytKK0jhCSKO2Q+tT/r7Q2IlFa52ueGlZhxWLaFIBcDQYsZioeO317zMxM3bcHjvmgB19wI7ZY6Z3mKgZV/evUcSCqZmw63aZ2gmlKSmqgkI5bKL5yDZnTITSRqFtKsToui4nf/qJdxqtTapTVTbXs/b2KOQGpCE4H4LfBOf79F0fJlXQ0SJq0wMWJF0guXuGu4t3WDZL1s2K1jesmhVnizMWqyWn6ojF/hGn6oh1V7NuV8nejGsaqel0SzUt6VSTHDT6tu5AaD0qanbNQepjUwJ9u3mu8peQtHl/rgfufW2IOmBDglJaQQNB+5xQCSjVpVlPsTcZ8tfkhmQV0k988gNwRWNDImfQUTAiGAEjqW9JIanNV0E0Cq8UXkFQkoflRo7Wp1ijKWcls2KKVpqu7VgdrqjrFbPZNJW1ERJ/fcJGbgtWSAzgFWplUY2jCBMmZs7udJdJMUMvk7lRuoK92Q5TN6VSBVM3ZcfusWcvY8QOa5EAhGRCKMDq3J6Sg+ROFTjlKGyJ0wWIyc6SBpUIwzrf0nYtPnb0Bdr9FOdx/j0qAZc0TRc9627Nol6w6pasw4pOtay6Jaf1Mct2gVcdXexY+SW1SmMq13cSy7WQ6ysMaKdxxuK0ZXW6TBEIVTC3Fcpkes8YaFXLKi6gULgq8U+pkGocgk/zQ0tTYkKa8KdkE4ZMCYWA6Db18qNSStm2CaTBIRhM6KmJGGLFCHmO4MMJIB/rvHudN6wztUyqiFfkNZG6bjHOgE0VOvQpvhzmqeYFvutY1ktWqzS9pLDJi92d9rmJgJdkH3rliSYSM88oOmKcxU0sqot03ZrON5zJEbpLdmHbtVBH3DK1CMcu4JRjZne5XF7H5TlQyiRt2NuXEiSBNGZ2aTEUpqSyFVUxoTAFezsHKR2pEu9S2zas6xWr9ZKma2h9ih8OWaRRCjWqxNEnWhADXeyyNlyxDitaUr/QWX1KE9boUqGdJhSBWIRk42cPWimNEPAiSExzQkWEqqpSLj/GVL0V+roCSzSCm5Z0zqfWc9+ig8bhKFyZWEc89GyHvcPUlwwG3dHaJtXz5kHBMXfjGvLQYNFD1iwQQRL316Yo5OJyvccHUiWkGqxM20LSPn5UkYOzaTdURGKkpxXSQrb1BIvFlXbI2AQ66rChuOjThUCip8xhjc2PU4RMzKWURrmeZTOnEVNtCZ48C9OkpbWL9zltToYD+cDPG3agD6ynVzfhJIW6OX6nnNtf2Xp123PokwKjdGjWsmIFcelibmJECsEpm2OzvdmRqX+ymbK100YNM0FrqfNr6TZ2qEUrxJthiXckIl2TQ2ASE6NN3zEAmX1J9VVj/aA2KENER42PU1ARFxIrjAoVbUwEZd6SGKUxiYXwIVoUHqtN2tta/UEeHah3+djmLercn/p04MW7r4Z6y4d8tXpURvjcJjVA+27v/vjJ6PcPXvT2G97j18iIMaV3ejc3hdqYK/Sx8I23HnUaW6li5miIijRPIGBixOa5BykvyqbPXPqqhIfD9LEG85/KH15Rkmi1hva27Oyq/ta/bwSkngwZsneeqXe09PSRqQdNKU8qXvX5Rr75nNZ9NBnUU5A+FSBbAXHzbADmANBzek4GIychVecIDhuuAyWSXHcCCYjnQAq8K1sZT0H6VLIoSSOHxtnJDecC2ybcyMRQoyqbnmu/17AayRRDORCq+g5fRrcR9J98nPSp/GGW3g5V0ncAsN0wCFn7jTyIvso+x017UjUdUydqYvMeq833Zh+fl6cgfSpZVE755MVdjZwjNsBN71SDItRZxSaQFqlcsQdpVImXXyI9lbn0ZU/vA69PQfpUkijoJ+PlcRXbAB0v9wh92iiqbU1qgk0leUoySEFJps2TTJ23lbN/RPlTlqcgfSpAgomHgarduDTPtOs8EUGbFGy1NjFQxyApR9OzynqomGC8xQSTQvlO51i4YLAE3MZiUJAQ7NKHLyAq6+UpSJ8KkBWa1fjMaCIxojVpRgHpvmnaXAQiGaQabTTGWIx1yNqgugK8RukIPqa8tXhE+ml1YVRbY1IqectFe5IZp6fyh1oEEK0JEpEQMp2kYAWUCBbBKI1VBqUtnQidgEShix7VaapOI50Bb1I8KwYIHnRuFusJ4wbZuPmPcq2egvSpAKTopk7zqBJ9kWCioLqAkYhVQoFCS+pMUGiMMgRlqFtPu2qpRKG8GgboqkBSnnGU5t2CoZy7v1iegvSpDBKl79kXnID1gg1QimbqCgrr6Hxg3QXWoUNMgSktyjiM05hmEyvNpm1up+krJ/p4KVmhhpx1Cjy1SZ/KexKRxARtUOgQsUGYK8eV2YxL8x2eu3adddtx7/iUW0fHHNUdXSdgDMYWmFZhVZqzhVZolWYIqNxyIjHxCG4H8n3OqT58v56C9KkM0qc4U0BeKCIcTKd89tqzvHTtOS6rA8BwfGnNT+7d5Idv3+TuYpFGseNwWmONxopKNOdKkgOl8kzGB3L35CwU7xWkQsqxbj7UMyUP4duc1Sp9QelLumBptcabNMRL5fBu3wv+ADFCbx5Lf1A2T/rW4Iv3dmRsy7nno2c/Wz7jkyF94B1yMX9edvt4piiGqqU+r66RoUAdNDEqgiiiCmkEp4NqWvD8/gFfVdc58XfYtQdcYp9wpePO4oy7zZq29WgVKQpP1Gs6C63uCEVDtF2mn7S44LA5ejBUQskmh/Cu7SND8kttKl/ScBzLMMkp1wi8/t++zS//M7/AkmPsFUdTJXZg1QpOO6IH30YMjmk5Q+MITR5K1cM+hzKGres8RjDbL9vA3FwqeTQw573C9PeH1yR+0iUqaGwqGq68RgcoQhoMIZAm91lFE1rQgYnV2K5D12smQZjYivVqhdnf47BSHKsGMQa9VzBXgSre4bmoiP6UI9twgKbYKTi523Ks4WBvQmwb6rZO3ak20LqQbNw4oQo7XKme4+/83n8Ni9GOq3N654ITuM1PqkZlWkDm0Bg+V5YVzbqGJTR3WvZe3uet4xPK5yes6yVTVVLgwGiCA6ImdIkPH3oe/H5b5yeDbNoqNlkINfyQTWPMU7lYJJfKZU1JT1SWxoSndVKwzqU1rWsp245LtuTZ2ZQr1Q5xItyNHavmlOhb1rrgLHZEa9nR+xCO0JmgriONc7SVwcRA2y1ZLe4zmzukhMavaWOgZArR0p0Jh3eP6e568GwYMsekEO+lwOR8QUocPpl4O3zdwgS4j/q7/8XfkX/tf/WvcNocc3znPpd2rqLXYMWkNmWt6GKg7TxRBYy1RJXaI/ri2Zz0zQdV8tNN5WJ/v2GnO3/ZbUH5U6tFIS3xRZ4x3Jfc+Zwm73R6XIeOyjlc1BSdcNVM+cqV63zlynVuVDuU68CrR3dRK4tuDIcxcO+s5UfVit1LNZ+dXKej5XVO+OHxTe7cvYWpl1zOPCjruWMtDeKTQiuiQlaaorFcMgf89m/9Pmc/OYM1aZhvIM+dSrf33IjX67B08hOYFKkvHqDcKWjqltU/ieonv/NTmX5mDgjOGULTEXxAcgOY1YrUIBzS0Nm+C3PU0jvYpZKLFc4He8f0iRfYo8PLn3JRA0izLQqENFUng1QIKrP+dYHCw7O7e3z16gt8dX6dy8AungNjOasdi0PD4uyY+2c13+puc3y05uvPv0SIDW8s7vLDO29y8/SQCMxNlUaXzyxNCDR1je9gr9xjt9yHU8PirTPe+u9uwqsoGsCDjTYbkgkHEX+hwbY1Imebjq//P+QlXzDO0By2MAU6+G/+g3/CK//iC/zCf+/rrBdLoutYqRWtbxMxRCGYPJ25G2ZsbmhWBlaLwUE7v4PnQftUHiYahQ0qTxRMNqrPAG0T+yOuqsB7pPMUHq64Kc+VexyIQd8/wviWa7slL0x32D+6h+qg05bbdcfx2T1+8NZNJlNLW3pOugWdE0qjoa1ZrxqOo8Pt7VEEQ3Nc42LJfnHAW6++w2//F7+fAFoDLUxllrGgMvFj7m9+dFo00d7AKOiaXh5oYxKhVv6eCuEN1A/+v29K0RZ85ddeodlf4QoHQENiPVZOcs96g7V5c3kuZhqclR6LSn3gshWSOO8WPZWHSSpaTuGjmEItRJV4DaLqaUETeRohUijL1E2Y6IJCWbS2YDtM5XCxSyMeo2ALR9SOZddw5mvK1uC1pyEpHW3BREHEUBRTzg5rJmrCZy99nul6yk//8ev83t/6A7rfQrECGqikoFIVjTT5nJ4ncd+WcyDVIw3KdjxLcmJAk/rVDlFo4FXUt++/KgbN7i9PsTcUdmKIXaCWdaIS1AEJAVH9GEKNjQ4bHDakuZmiAq2tCdpvts32daWeAvU9i+STNtR9CsSmgxCxOs1/WtQ1d89O2d9x7OxOORU4VA1vrU846daIimg8mg5tIzvP7OGl5YxAF4VOCR2CLx22nDMz+9SHC8o4oYpzbn/3Dv+///QP4LeTBtUtuKgoKUD6IY0xRzbDQ2Mz52zSc52X51bbyWTCernGaouPo6DsbdTv/cc/kq9f/wz7OztMyyk2NBBqdKFRxuKU3TR1jW4buzPTIY7QOXaKep/p3asPP50i5DgogxsK9DHTnkUmkbo5p6m7jjeP7jPXjhACV3fnNLLizeMjvnV0m9vrU1rpiF4RTMAq4XRxQtQRXypcWYFSBC+so6aKU8L9yGfnn8cuDT/6+z/iD/7OD+BbKNZAnWzmVLLn8QPjVkQ5nTR8vPjMjjBgMKSl2tMlt6svWtk4+fQjuGFDJJtnjsLzCL8C3/y1z3H95et0RcNpOKZzLXqqaWNDNZ1gjaOtO9plhxbDxE0pnGNZn6XxNMZgjCFIHIZhqX4QgUqnZKtMoY9UfYrRO0zhktEz1d/n9wjYKBRBKH1gHmDfFFwqJlSlpVEtd+pT7unIqYazGHCFY6YtUtd09ZpqNsU7y2kb6KKjKHbR3qFOFS9PX+bk1WNe/Z0f89N/9Cp8N9ugNVwu5jR1Q+JSEDyRjpAKo3r2noek8Ecg1QNIA10aZ3IepCERMmgMfcGA9NzHJbADzBFegS/+4g0+9wufZefGjLVdcNQdImWklpomNmhnmE5nGGM5Oznj5PCEG888i4TEsIHqCx4U2hiMNTRtO+KQ3/wCGf+YTytQlWwdh4EVevNnICVoLKBCwISIFZhYizGaaOG0q1kZqJWwbNc4rZlbA23HzmRCU3d0OIzbIfgJ3dpSqh2u2qv88De/y+3vvMPx796HWyg6KKNDrSXjJjlJXT/Hui8x7UlMHlL7PIBUo4cZj54uxTPHk/QiqKgw2AzSPkCVWY91TDMjA8mImIB+Bfn8Lz3HZ37hBfY/s8vt+hZqD3zlOWmPOWvPUIVivjtnt9qju+/RncYHT4gpjqqNHiK11rktkJ6P73+aQSoq8Wqh2HRtxuRMDdGTmGc4GZ0I0WLEx8RYDVCv1wiKaneOm1Z0vsNqRakg1g3KCxM7o6s1fmk5qG5QyR4/+J2f8J3f/B34SUjT7s5QtEADU2aksuYca09pAGQM0BR/SrHTdwdpmnAc8CkPPNakMYWMepAmj6wHqSdlfy3WWLxtiXgogANk8mW4/IVdfvnP/hLttKae1KzNirZo8aZjHWv8uuOSvZTYg3OGRBuF0poudLRdh7bJzOj5ozZ47H1E9SkHabrv24pNBuqgb2ImjbOaoMCr7PxIqkKaFxW+6TA6efu+6ZLmFehWDZd3LlGftFRhxjTs8s737/FP/u7vId+N0AALFB5QYFuHbtKkQo2mpOCMMzwt0cgWFTkw1IW8y3KvhiGkgbCxNWEAaRojm3pcJL8vEct6iIaSSdayQrQdtV6nq6XIt5eQ5391n5/7E19lfmPOcTzhtDtBlYpyVrI4OcG5RKEdYkQZhXEGEaHpGow1G476AY8yZFF1f7Y+jaJyhnFkf/ZMNgP1Zj7dgcxsqCEYRcj1EHtFRX28gDYNejDeMSvmlKbCrz3tWcdMzbj96h1+5ze/TfwWsM7ArEkraAt0YKOmZIrBDU5SS4vobqCyBDazAR6RFj0H0pGlOfbsc7pyo0U1KSMfEOVzqwDM2E+sbVm7BtrEsmZJY8gdac75c8jsS5ovfvOLPP/FF7Azy5mcEHcaVBWJElmulnShQ9vErOWjpyiLh4A0PdqM6/50yuA+5MPQR0N6kBbGEnwaMtYDNeh0QyLad5haOLAH7Kp99NIhK0Oz8JzeW3J464Qf/JMfwHdJ+fcAnAEdFA5iAX6ddJYlkQJbSmpaOjxBNWDjRvllchMjJjtUF4ehxhGeEUjZgDQjPM1Yszngn4cf4MGmoC5CNnwNpStABJ+pDiOkVGkF0Y22vofYFzXPfeYG7nnNpT8ywV6DyaSiCx0+eoy1KKPSALEYnoL0IaIAk/qL8UoIehOS6oFaKIP4gPiU3VFGI0rjRQjiqSqNbRV7zS7qnubu9w+58+ox999esLrVwRujqPsSaMHFVK8RCLRZQ7rsv2hKEmueIhohqOVGi2ZHqZ81pRAaGjzhwt82PBiv7ltkANJXRJkc8M+pLOWzdT76Rs8I2Gqwc4fQrSJp1P4isPlWAb+G7LwCN158jvnenHJWUM1KVKloYgMuzToKOhB0SLzsffUUJG7Oh5zECwPF4zdL4h199zTseUt4/H0fwCAeyhEv2JKSB7a6uRZl2HQ/CykNnsuZJ9Lv0lFjo0JnXlKnHNa4xMUfIuKF5mRFe7+meafm7vfvcvd3A7yTgRlIYcYT0jkOUCqD5NGPikiTa1ptjskqHBGdqR1DUmg9yPJ3WnGUFEgGaXgUSB96gIa/jdf/vnJz7DqOPjRKWJ3/1iHbOb5BAmpJAvAEUS/C5752gxe/9AI7z85Rc+HYHzF9ZsJKLznpjrE7lmLHJaLZ9YpZMcO3nhhj6g9XCu89kYjWmrKqaNuWEHyaR6o1MQZEUl+4DQUqnq+5kRzmksGh61/b/FQZAenhQO0JebXWOOc2+xcjRhsm5ZTgI13XZo87GZZ9dKPPgCijMdYQJCTq9uAxJs0ktcailEFFjZY8xqbVSC0UsaBSE0oqVKvoVh31oqFrPMWq4u/9e/8ogfAsB+D7kNDYXpTNrT/1faSnV24bSOgBK3IRVqQPfepehT16uf/IRYF2ihhkIHmlJMVdp0AFu990fPlXXuH5Lz1HWzScdiectqeoEma7M9q2A51slK3uxDwxZFWvMNZQVAXa6IEq3BWWWTUnrGJq5T13oPqwV9026fmWNtu8990OZlmWhJAuin6qYP/caMtyucJojbUG5xymt8dDIASfY8eZeRqwzlAUBUXhsNohrRCaQL1sCHWg1BVzt4MLJbo1XJ5dZXW45vZrt3ntB6/z1o/uwhskYNYpbORWLs0GyDKe5vxRyccGpGoIgSkiPlVR9WDNcVcAJgiXgD1QV+HKszu88PILPP/FF6mLDjNzKKOp2zVdaNFOg4UuthTTgrpb48VjijTlpPUtdVMTQ0dVmLy2jRdXGZbxoiwH+/c8WW0/AGHMJX9eYox4n+Y8mcwI0k8TsYXFlgYfOrquIwZBq5TdUypVi0kAZx1KFL71Q+Ncva5pj7s0RdDspRlQpiLUkfu3DvnJ937K2z95h9XNkKrij0nhot6+7P2E+2wxMWqdKNz7MUAflXxsQJryXQUOlz09v7FRrCSbtSCFOvpUWkX6BR6YIewBN6C4OmUyn3BwdZ/nX7rBwbUDVKHopKGJNdFETKlRFrwkcwAbEVMn13Rklow45Vg3NRstfa74Jc/8fNQB1VoTQhqua22aqBJjGvPojMN3HdGnufREsMpixKRsTTTETpiVc4wYfOMxylLYgvVqzdmtJYc/PGJ9r+HWO7eob8rgedORajhdPn79Mn6+Kr6vQx8m+qVf8xSkWRJIXRqlsvWvJznfpq0uqxJXlSwWZ4kpw5BOQjINUseKAfbzawL2Elx+9hJXnr0MTjhZnRB14Lnnn+O5l5+lLvJocnjAxhQFRbHJeG3+kkQyHfd43v0Dv3EESmMMMUaapsF7j/OOedhhqmaUtsQoi197Tu6fcnTnmOXRilJXxCZyfPuYm2/epllIAtYKOAQa1OCYNGwyOD0Ah8cqAVwXaJWmEnq65NzkiukelL2mH7/2YcvHBqR9MqE/yul5PxszeQ9VWRFCZO3X2VjfeF6VcazCKcYARtF03Sar0S9nvelwCcGQ2hgUcB0uvVCiLmk6sykVHJd+o+Bzn3v5QZAODlQcxho+TERkSys1TcNisWC9btAtlHVFGUo0GumgPqs5ubcm3AaOUTiEQCra6AHY+3nN+Y1tbtYZClPQrjvU6F+f3u6nTg9APX9u8kXl/buzMj8J+diAdAhHjQtatjzLzYElP5oWUyQKtW9IwZSYA169p5gyHREhKLATqFs26d7+vn9csJ2q6/erl/k5j+p8OOTRRBzJEewxoEhAW+eg+FjGmo/R4wxMJTqNAR+lbiKBYDtweYxkJ8MwL6NJFKGbOvbRT8j+tTW0vr04VAepKi08COAPQz4+IO3tzFE/9hZINSk74SwSIHaRUY0PlS6xUYbgWF+Z2tEh+Wz7PKosMxaizKiE0bINoLGo0f3D/vZeQDo+/wbIE/iApO3HHRT9tvrqoABOOyRIdjETQPuaC6sNx/EwDS0bibVpE7HnZ9CgE9VTem38O2JewUxKRX9UoDwvHy+Q9rOn4JzBd8Hj8xf8sLydC9q+118Y9TD7/Zxvv3W/nRaQ0e7EMZvG+5exZt98/eb+oljl+D39d5z/zvOPL3qt/56HtWt+xPLxAWl/kh4ewXn3zz/sBPf3AsPcQNTmnpT2LfIE5M3HLgLlRRDNs0AfEox+b/sfHgTphe97yOs5gzM+fMNPv2glOA/WpyB9d0kY3e5XfUBhPOwgw7a5IA+5DeaDzgtlnj9Pn087F8Qfbf28Tt08lrw7qbOhb2Z8v9K7LkIYbSnZDo8EWX8fwYa+Jvi85t8czYuU8pbJ8jGUjw1hWSL0sbmcbHwwR/9y5mOAzKPswwsA2pev9cm6cXygd7PiOaNSHvifB7UQQPQZ7D/bmU7DF/tysTGoYh6DGfNvj9u/fQRSnWsrNi/39vl4BRhfcP1L4+Dex08+NiDdyIMZ/01u+Jwek5FWCCEb/vkzI5N0bO6l+1wFNHw7ue8mDKRf53bn0Y9JX+xVipz/TOKhkikWe4GuHkMoHwVhuB/LuQDZaGfTxT9utVSjT8WP8Xr/sQGpZE0mg4styNZhPC8bMKdHBi3hQvtl/FpkrGWSy9s70e96enqv+yK5yPN/P6KhC22vJ0df2m948/82zPpfk6xi2VoJLnrnxTv58dShST42NulDT/I5z377LelDveuzTbA2tiI3uav0sQs8f8m9QVublfOb3358fn8l7cfPJH2twvnoxrve553YsMw9KA/77Pm/f0xlW5O+C0jG1+W2SdSP634kos593zmjSuL2QX7IgZOtr+6Xvx6aCsllXz05wnjpzEOFNps9r2KFkU03/t7+G845Vuf2UQ3ZiPcvQSQ3Jo1/6PATH/Ha6Pe8h+M3vPe8whYe/My7/ZQLsfGzy8N2+aL14MJPjmsH1aCzNkNQI9AijMnILiwC7lXQ0ETV+/R9SuXh8qgDsal33cCXCwF28cK2Ocfjz28/uki2L8uffc0X4nbvz8M2/bNovffyGTmH70dFUs5dLOMj/7OCtV/nLtrVd7dJ81Umw9ON9mKAaXo+9pXfvUp9/LN67dU3YL9/2Q5YXby1ix5vf8cHtc3kg33+Z/vp480/fnmYkX/Btp6U7bgB6fgcP2THev8PGJG1bj6eaPPGCfH3dgknesk+XPKHUx59ibzXL1EfTBV9gD04rwVl/OBhmvTc55Im/NnP4MMu8HOEZXmpk5EeH+/N6PGWmdTjMYw2IiOgXvgjt42tXhd/zG34Jyj5eH1wpD+GfXmXr3mIAxYfgPrj2eA5ftLxI0EkXgzUi+yVrGbPs9inv5238Prnm4DQx97F/BDkUSGid5fHcYFvuygPLR+9ODiSHNMPIg/Znj3/995LTo/Vg4WuauvND2zgwRDRxVseDmlvu8rG0v30ygcNtj6OC10NZ204e4+wPz+M87U1Imdj9o9DTPmxyHBlXej9yfjnbYY2XKQnN1Goc8aNPNWnHzd5ryAcNO8TQO0GpGPQZUCqc//GIjknuQ1t2Nia23AbX53Dd4z/+MCLT+WjkvdzCsbnVCEPNxE+gDwYzB8FdiUKPSmE5hzJ7cjN6SvhQ67i0TqXw2U23xRk0rla/uGi9DAx6kMpuO17d5S64AIc3T8psTbzXoVAfAiB7EWiUFt9R+/XGr2oTfn8SqcAo83QLRolcQOkduqLPtef55/tmPVqTWk9FF337SoXg3Rr6z0w9Uin9gH4hOgEvi4F8vM3xhghjJf7jbZ9qD0ehSBh6FTsD6LWGq31B+6xsdYOfUbDNh/SUz7umOxbe8f96D/r9vs+e2Boyuuf9xHn9HhzAZ3v3IwStzSWVun4dOG9BVrHv3+8DWPdQGBBX3EVGaghQ6700kqhdGI8lP7zCKFtP7BFfb4PDMYL7Zhxtw//x0TnaHIJmNrKS2/4SVOphgcTtjQxQk4pK6w2hNyvsOkKkYdcGLCZfPf4RGmNnDtBF23nwve9m7yHXe27RR+xhxe/Oup/f+gxUWnlepSML4jxPvXMLDGGLS2iRp8Zf0yp/LoarTYCVr2HHM5DpI9gXvTxi4P5W+/c1DBmdtBUdakiW8NMz+eNM9AT9aUQYhy5UWN9+pBf9QSW2g1NzvDC0Frcg1JlrR3h/QH1PeQuHg1QHnqGRcLmcOTjrTIDisT4gQL5w8oyTgCOnVgl5E3RW2C9xhv2J9/7+LDL7L3syMN/wXZg7BzIxvxPgqCsRvSoR2HM1jsOffa3wEBglrj20/dtfP+saocw1AXLbgaNUgr/AZfbItPchN5s6M2K88tfttk2xRtpyY/vZie/B5yMl24Y2b9jgI4v+PMJ7TGQ+m2ev71H2dKsig2R3Ggl3X7/ueuhX32NTn9r4896rYxW3gf9hAeAvx1QzlZSXwY2pr0pgBIZmuciieiqyxvsOyfzTeXBYgxAPR8rlcTjFD8eHYo/k7wPkD6gVfvV6IPIeyqKfQi/k2K7wOXcyqpMtia23fnHFzDtldq5/ddajzNOm8qmjUOUF/oeoAUwBy4j6gD0LsSSlK7vgJ8inJB4huq8QZ00kxVL6PoM0/lfpNJeKkW/tuiRlxdCmgP1WESpNAQ2M9oN39sv8yEMGlSPqHDiYyJGuMhRc85hCkMrmU3vUa3Ruau255IKIQwtz+9FzjulkL7LThxNV6fz3AMGRucwg1SPbucB/QGBWlYlsYlbDmqMEbWpQOrrmDSaKYJJ3Y96BVVIhGFfQbgCk+csu8/tUR4UUAW8XqFazfGrNe0d6N5u4S3gHool0CTzNV0Km3AWvX2r8+TW3vDdBS4jHJAIFTywNvDDkAYGhMyHqOPoIKnRQRotYQKISUOEvogwJ60EK+AOaWhaQ2KczYzHWOAAeAZhFzCg1gb5dlA0o4jvwIM+Al2E3rCJfT9L9g+1yatIyLW3WmAPeJbEYxVJrCqHwGm+0Htg9E7tHnA975coWEoiIDtCcZaOc1ox85ooMnzUK8AYlDJI12FIZLvsA1cQruWdXZO+sz9/Ix+DisQAk0njKEZ//yArgZDO8zFwE8URmJDCn7anDRFaxCYyAal3RJin5djeVFxeCj8P0z8D135pzv5nnuc0NNRdw2RmmRSaRX3KpWqXuJhy+j3P2W/eg7+N8GoyAcqS/391b9ZryXXl+f32EBFnunMmM5MzRVKkJEqixCpJVapyV3W3DRuwDQMG7Be/+QsY8JO/gQG/GP1k+6mfDNhPhtFu2IarG63uRqs0sSSKpDgmmSJzupl3OmNE7L2XH9aOOOcmmZR41dVFbiFE8twzROy99tpr+K//oomChIjHUmGwmdTlrJK1aVAAB8jf/0f/gN/svEHcTyzu1AzeG3H4P9wUrmN8KjESaUnYTGJW+SHLULMW0LXgWCrScMG1/+Ya8TsNUgoH80e4/7+fcPiPb2eOd4dI0kWrwP5pJd/6b7/BzdFvqVny+MkTvP5fvgm1qpSOIFjZUcK5KtWOXjvRqJOThTQltXMHrqKOkWQD7CLf/EcvcbhzhypWlDcq3vvH75P+pawXvyOOsCqg3/sfv8fH4/tIU1EuLGevf8TR/3QiNJhR4ZnjoFFVaGNkmA2rWSbRl2TAOLZc4MQBQ+RP//u/x51H7rA0cy6nPX75v/4K/rc8gfnwq2RALSt4BZ77r57n7LlTzsopvh3gosEZpVe+yGgdtKOCrY9H3P3vbgivYoroKBjjzxlDhtyapjVCI1QJHo3CvwdX/tOC9mstR9dmnGzdYBkNKYAvI86vaHag5gy7c8ZguMd4cIl2OKX5US28DqujLtwqSNKazLzEvQY0FkR3Kssn5pxcO6bZb0mPGqrtIbwI3ISwaim1my6mU1ZxDVbpMx9ZcCye5KF+rubs60cED+bYsrzUql09w3ijjMQxs/Wl/ZaTp044vHSIWNg/nOt7M4pClZsa4xHWWtywZoz+lOPPoAInoPphF06fPuH+lUOqesBYtki7smYQFLNmOXHANpw9OeX+wTE2ThgvBxhn4LvAHVhOu7Pf9fu1O8H1mDZqn0lSzZVJ3maPLZk9s2Bmzhg1BVzN95fpWg2Q2vwAB3By7ZSzF45pRi20LSwT1aC4sJA2DpJrKbav6klq6IsSfafHDYKN4Dw05h6U9wxf8eL/fMTBfzJm7+9V3Bzd5MwCaQHFAOsrmjyBfSQqONw2XPrOHoOtS9zfvs1dcwK/QDtTrKCWAOJzVwowbQ5VdQ6XB1dYSl9icJiJZfLImOXL+8x/dSQsoomtxYnBhtzASho+VSo2xmAwoK4qMDXOOYwJdHGxkDIFZOccWIv3nsJ7og9UVXWhyd8c1qJHvWyYKU7JdYejId6W+Ko/3D7psQd9vy0sbmix4vDeMrg25uzrx7R/pVTkRMmCrWZVQNa0o7kbbvYCeq9+vDWmGJYUlDjxaycq/750NmoBOP38oKwIBEo/IDrV0Bd17g0CyXPJ7XHW3IYEJSU1phPSbI93ca4BsIfwg8DT//llwitL3vU3CZ1xYyxFHGLDgKZtEe8w3rBtS9p6xTydYXzg8rP7bLHN6WxKXUfhOn3j3GAg1vlUbrPK6+xSgSgtoVGOUlrL0i145FuXuP7EEdyB2EZKCkzStGDoz8OHC2rbKkFtdORU5ENCJhoIJKVETJEY+YOzTaBCes7/y3ZYCIEQAyRDSO06dAfZK42spUqbwS3jMofmGopxYPupivuP18IKwwwKY/RYzwGXANluV6/HsZHcNGALTxNbGlraGNee9gaaUkCFNGjnbWLmBAiJgoLWBOJnUF9+5tyIg7ljvBjAmf6utyWrFPGd7CsNvzCPaPvFP4Ldf+hJryy5f3CfkKkFPUO22SfeN6zuB2zriVUBVhjv7mAHNUf+FmdxynI4Zfer+wz/YofazOD/aLRrBRAlqB6PFp88FqGVVtckN3uw+agLtNTVku2vbOmR/zqwStjgMQjRhV6wPqv7yDrFuBGvzJk9Z3QHpq5RhXMqBL06+cNHF3U6952iG6YNrUYcaM+FfiwWIxvtDkoQm0hmRSoci1Szte3Y/so29589hDsIc4yPgYgjYbSbjclzI1DKxh0YIEIbQ9/Z5Zz33tkKDiSufYdhVZFcDTVMyhFgqO2M5C4WhfHNgMf8NXbn2+p8RggiCHatSQX1bqVI8DRy8B94iu8NuDm+yQqggjJNmJztwIeW2TtnxJszaAxUJak0zB8v2PvKgEuP7xGL26wMHA6PmHztgEfco9x94wM4QbiLeukWSB2E5XwZntiEM5mbySfaYc3qYE75ckXzk1qYYyToZ+UzkgGb41MD6QonJ0o8f9x3fU2tBZN6jvs/ZHSJnX44A17wubencxZbmHNBdYMl0wP0H04mgo1gGkIZCUXJ5LFd/DfGhDfmcAgEMqTHIUUBKbeqi+DY6OOcH6uJ2qqzaz+kE8T6t2OOa+d2jIV3eLE4C1t+xN3r97i6+wgX3dBlO2C82CbeaBg4CAINAUuF78gEIrDAaBz0BzD5wVWOnzhh5YEEe+1lmr+JnP76lPirmYaYTsj04AEmcHJtzsmLsPMdz/BFy+oJ/e7Z/hmD58eUPxzR3F9oiKWBdU2UGvv9zk6qaXv+MgN1sWS2dcr+yzvcfv4ufABxqY0YYt7pv8tm78ATaePfP3VkId1MGf7bRGX1B63iIXXzuMxN72RDIDUgmJJulM6JCZJ7ZxHABqappRyWXP7uY9z68dtwHUytvyNAsjlclqXPEnPhN73frJZHIEhQjMUaYKHDbGheAEmEuqXyljANLP7pgsX1hYb2LjIclFdK7C1BTqHIR5y3pfg+VGMheYHnkPF3Dlg8ZjirasCyNd/BvGmQfxGJ/2wGr6HU1w69qYAKd4Xwazi9EbhMyeXLA+4Npggtx+P7PPrHB/z2jQX8BmGJQTpyrag+QaFtpruJc8bijG71YIVZNWP3mX14HBgjYV4bU5efO4isOQN1jHIHSuOtV/58p3FSkwP5xv6hqZTzv4tsCGkCAj3qp40NLvi1YOQMXZcq7GKRxvbhbQAWCUo75bFvfI1bT74NI42XpiyoKvTq1edILdqSFv2bB1s47YlF0vvsPeF80w5sssQC9VmA1EYqX9Kc1vBXwC+B0wuG9EtoRo16eEeYUV4YXxUadXaV1SNmF/iq4coPHydc9VC3DNln/84ep//XIYv/+RR+guEYwxlwBG4G+yuY3Ms3eA/4v+Hwf2lofxw4aC8BEAdz5GrNUz+8Bgf5xtwAkiE5tM9llOw9wnK5YFCVNKsGZ3QxTWWYllMOfvgIPAuUiTRI2fD//eZCYX+ssy75uO8zQRFoQdp2rWmztvtDh+QAVi+kzqgXW5b628asbUG9q81Tvh8xBdRwV+9q7IER3C+OmPzgMXgamRv1R423EEIOgEvP89LHlQBSB36Rfm76rFe3QSLElO1lD3XTMCgqbLRs+S1VVgtNKFz4mmFYYKjJhEvC8fLYeAxESRqXexS58sMDVgdzjtMxVBX1/YY7P7pJ/LHAIWZrOmaFoSWAqfEIFUgBZtYAd7Jf8Dpy8n8uGA8txfcrWmrCzhJ7ZQBfMfCBwJkG32MXqt04YjTtJz2xSXTQkGiKwOTJMbwAvIXEaWOIkFZ8ynJ+yYfhk6BmQbuTbORBI2gDtckS85jA08A7uiliCpl3Q9O9G7x8D1iPJgedNRy5Dn9tcCGsGULAiIKGxOGj1/3SAu0F1yCbPp0d3HVdTEgGwgsqpE/DY3+2TTM+hXrKgB3S62es/vkKXsWMp1DmD+MilEJdwAxMQz4FljCYe3gfwz+B+Y9m7Jxt4QTSJGAfFR57+Yqm4cwKV9jzR0sOfXibeyoJFDmxZ5KhSZHhk0P8H1XwGOT2lZoh/ZL3FTVom53z0iObb1CtF84jSVIG9bTDBdVTnslLHh5DKMlhPYEMiO7CdT2WY9PuJGHYENKUIyz976+FtGNJsKIdndd4g+piV7TanKLRvaLbUDvk2s7+Y4LwHIRrC5ZpipMBg6MSfgr8BjjrwKe58a0LfahogfpPbQuFWCbsMan3NAf7E1j+esa4LmhNQ7qc2PvmjtqVBRif1hNlyz7E4Y0jpdxQCwcrGNltmibQTgJ739qF54ARggVPwXlQ9pdt5D5Q54Q0V5B1abU+g9ZF2hWOZlcwrgqaYoG7CqMXd+BJdP1NBq5l6KEYWQf3N7x4I7mfiySFIuTLbt7PBimawhYMNjls8htOq7nYJQ5aTexoHy+QHDC2vQt9CczLcNscYpLhGldZ/XIJ/wa4B7RkvqcWbKPdVvNno4OV0c2gfMUWx0ioR/AGzH+0Yns6oQ6RxWgJzyT4CjCAQJMdCI+RYj05WI2l2rybj2CbXWwqODNTiqc8fAMYo00PKL/UQmqyQPRC0YdR5RzPBgKVH6BOZwHBEU9h7Me0dk69tcA+NYBn0H5WDkpRn9aoNBKc0JoNTUqWPdH3WNnQpF2r5/5G9dIGErpzbNpw9ky42AUUeAocHekcNoLthNQBV+HKd7Y4MpGB3WIy3Wb11yfwa+AMYyI5MBzWExbylUpEHDhwE0dNImLZln3hIww/A+5AW8Oiqpnvz7FfRVFGAqQBRsZIl9LK5lGUqPZ+K3AL2tPEyG+xYEG9U8O3gCf0I65nif6yDtWkdrPtYz5WH2zrXhiPlQJiATOhvQX1dEUSmJtT5IrHvLAF19AoicAA7a+tciXr6ED+Tj3JMxJuQ5OeqxI2m/cFYj5N+4cLXZaEx2HxejTaHNE3Md9qBcWVEeWjlwkeBnGP5gPg11E99gUgRf4qwURyHt5APaKQHSwjsND4yJKGmoQEq+/7CO6+cQwRGpM4Hp4weM6pTemgYAvPREhrUIREiLHFOzSyexPuvf5bBm5McJF5MWP8YgFfRXP9uXHWl3WoL5LDTef8pA0vfOO4d8lhpYRphA/gzvUVGG0JxL7n8guPwlOKA9AkXg5jfBqPaT7urWzIr6zv65M3umn+b9jRAk7kQpcn5kq6rKi6m4GsfCZIeiQyr2qwULQVqxsr+Bg1ZkOFwfUtKa0Bl6AQT4FdP3NCPTzTkmiN0OpGmUHzFozbPRxDVr6huOrhEaAE67sbif3DSnTEZHAOfGvV5Pgb2FttUaWSOq2oHitVSC8hNSvV8ggdZnUdjqzBQbBJl0r0iLIbAiFr1bG5cpyTmO71/p+f8nfZXMkHV/jBsf6u3vZE1rBFA9JDpui1n2gJJ04sLCy8D7wFg1qnMG23lE87eNLCNtLQxQLOP2N/3BvANL3J0WNzLZqL34yD9WaA9ju1m/1UN53/z3kBa5A9KFIm2pyRFOAalN82nNp72GFF1ViO37mjbaZXnUArZqnNDriatIlITcsJiTmmBdcALhGZ0XCiyK1T4JdgP9qiXO5h7ZArz15R0OwAadwxMDWGhd5xA0aGWD8iBUvVOrgJ/Brir2ZcanYhwpGds/NnA7gGy60F4gOYhGNAwYCh01bcydZQIo0PROswaYAPFUV0vcEvm73YNxe0X9ROtQgPFdB+PDj9D44HP6sCGm2DmIiNORVqAZswya3Tkx5c4bDW0NZz/KpS8PZfweXjpxm5HY7DR5xsf8DWn23BS7CqIOE1Lp8EooFUqLOShdGUc0WVxdwWMJuBbdGu+2v5QddQl73qANc6wrKh8LavdYvGXOgKWGoiDS3OOCo7pkwjvAyyAtsDe1UQ32JFSPOGcFrDHEOb7ddu7vtgc1enFEimVeEQNByRgrpptJiE9lKfQrgLZT3EYGltq0H9LRATEBr9sX7ZHMloUZWPXs2G67B6d8Ze2qWIJQyh3QvwdZASDaM50GSiR0JSmcoTHo2QsBjxWPE9sL8T0l5szIPCuCGk3d8/VdgeFNLPGueFVI9Q1d4u2bWGs/o8539KsDnrVLQOcw+4AdM3G+I9g/UJe9DgnzIaMx3AjNAXEihcz+VJ099IRsGiRjSzv17rtKnq1vcVNBQmIgTZXLeL/S+ZRLSBZCJRIiHod7rcAA4msHewq3ZdMCynK9rTOX1RXerCHr97yhMa6kAkG8KogJ3B2Z17+AwoCSkxuaq/rWu0UQVmFI2kZdOCkaxJbsHNt2/jZgVVO9DQypbn6isHcBnphLQbaaN0Qis5VHjEbHjN+fd+58n8RRidKZSBNF2dkyyAO3Dyy5uYQ2EoJa50DK4OMM9XcA1pvJ6eJq8nqKO0/mq1WtM5e/P879LVeTkIqUV8wgwMsZS1tr3oed+h35yAiTmMn+g6bsEERlsj7aveOuqzWo/oREbRbnh551bz/NIKKhjd6Np5EdC0170FRdJX2xjYfmRbhdSRc8Sm36nJRJJR0EkvpEtI7wrH75yyFbaJNdiRZfelXfgmMNQbUrof6Z+9MPos64pVMt5ibUTJl0hQu1x/j+oKKAbzdajulYzCgLqtqUc12y/swlcNVLqUFvBC9qFlLfh4krEdJvq8DdpfvZFPoMVWFjtytD7jXZ02273I1Qt4CRSacoiZeEQV5AhsZTHR4oMnzKLiPhPY3jXiU1dxXZack0UbzoZWoOr3sABOoYwGbxxNigz2trQXvYNou3OZrElbko3IpiZtgd/CzZ/dYS8cYGtgZFg9uqL4rlHsgYNI22sJK+CyBPZlHfk+04anmz5hk34BRxdI7ypoRVSbWvS0egP8h5bBsiJEmFYzBi8Mmby0q/HkXBvsEQoE2xvkIFKSjCVuatJPmN/56E/QxhVSCitbc5amWdOCDf5C1zmcptqNJBMJtHgKYAuCCbhkMY0jzIMKaYTKVkhUNd+ZNOsnyGPj2NREuwroOSHNRz7LgN2yNEZwk4HmUq0eH72faCHZgHSatHMcFBtA8+oU/x8WbD21RSJwsn1K9Y2K9skV3ALqFsOgDxbYZCCJMWJls3FZWgcHvxzRq25+oQfEWGu7OTd8gMx+dcbkByMGT1nOihp51DB8Yczs6rHwoR4kVlLOw2wIKSUJS7LnEY9dsQQCzhiik16TJpOYNjMkVVpdO0baJlxsJrMm7qsSDGAjIQqeCcKWxtfUJnXUs1aP56TFZgmL8tr/DsLw7FB1Aix5/dWjxHCKxNkK94gB72Bc9kKqRTRrm1SykOpE+U5Itfz4XeTeL+8xeXTCYbiN2XMMnq3geeANhBUmEkmdw5c6Tbo+03sUOuuf/cIf99kU6m3RzRr+7KfWP1/K9J3A4MkBZyw4G8zYe24HXgJuq79kQloDn3s7t+iPezHrCbFklnkB05XbWBCbaGloU8RtFfr9A2B+wWlsULD2DdZl1NZAFDxDYARikpbiBktaJTpyB5PWWvH3mkfTHfWdM2hVAAWYQZw3WFNgSo8MfLZByO/O55FBBbRzzSWHirpj7Q4c/s0dnvzzazRWKHbBPu7wT0PYBc6gTS2sHgx75rKJLKDnAuVfhpFjpx3tENDBDekLmd6B5Xstl/5kDHbByp/BtV3sSwPSv1oJBSaF7gDJQwDxJJMdpw0563P6m/dhNQzWYTdG45GmqJ/nwl0rd2fbmL82HJ+dKtbYgPWW1EQ8DqpdS1Q4PJWrOKmn6jgBrQRKbC502xjnz/7+NQld5VYHEjC9vUKCdrrEBEs0QutFbdIurLHhVgqSsy+5uERQkoliCzmamuaXS1m8P+XRP7/MTQ5ZjFY88cePcv3HN+EOpFmb63LOWyNs/ML5Fz7tgb6Aw0Jd18rwglM6zK4uf1nCaWOWryHTt0/hjxTuOBvMefJPnuaD/+83MIXQQpGz27mpM6XvqmEfMgeiyLTQRijBOMN8tcCODbN6xu5fXqEoc0hyo+rBbnB5nZycPPSxto92GE/HHP/rU72xAtKq4ye1KOGUy7G4COYcoavq+k1G5/PraeixgJsfgQz62jhLMztkwiDOEDfrujdpC03e6WLVHt3IZ5tGMabcheV7C0bfmMBlqG2Lv1ZgXgD5DRp2jZDihmaQbGNl585svN7J7JdATB86rHjSqoH3QT4UJt8YMhsnwihgHrWKwb2OtAtMkUFsfewzSt/26PwsrGclpfOT5JyjTi0xtEhhmI2WtK5+qJCy9XAAkB8U2KH51M5iGQXlMidnvtENzknJ0FO6hNUntM/GCw+ssGICzfrBMp4gidbdhHxcIBoWMRvazQi4ZDlHtGAhhVaPlJuY41/Nib8NjNkBscg+bL84UtBJqd+tyZvUC2HXYJLun52AfmliUA8fxuVM1buw+jWMDwdsxRFSROSyMHwlg04qrZ9M0HtJKTRYEewnLKA8Y2ZdZU0CSVA49colJLzxOClwUuKpKMyAwgzwVDgpcVIirX34FQxVWX0C+AJGNakxFmvdxl83j/aOKHcjh3tuMTcWN/+t01AR7fXZP3VUG1eMURINZ/qb8mjbx25YsbjkIG1kQDyQGioM9VTgTWg/aBm/tM2Cmnm5ZPDMkNMnFvBrpKvDEjV3N3T/ObSP6ZyqB3XIl2oYiD4pMv5YTP0rxLyfmByMOCpmTMsp+9+8xMdPT+EdCMsNDgADJsUspJ1G1dErJsn+hU0QdE6dxvvwYvGtQcRj3XmHbrNCtzLlQ29/2A6QeuNky3rEiNOlM5Lry43mkPuYoSWD7sxaSDduunOpZP0UG3K80cZxQ7g7Byx1sUn0hlRI1++zyeKjJ6UOFQMUCE5MFRyhjsQbsHxnwc6dA8r9IXVRM358hH9+RPibhRJveZCWHtqzFlBZg3uTxlO/xKST+fkWMKhgUcObsHptxsHzu8yuOU7jKeMnH1VAzs8Q5piwUSptJfVIzk3e+9R5+ib7F12YKBlM1Ja/Q1NydnemJ7DwSS7+/B3OP7xLaDoNTO8uej5bdRLV7vZdHUGKCVyugNlAvkh2qz/dHu1eWtulnXz3b7FmLdwWur7HCdHaqnxDfv1I+tYHNWmHe7W5hEVgdg+z+E0Q+/6ccmvA0h8x3Buw/+wBd59cwEe6GBGg7W5yHX3YDMEoTO6hc/jFH91JYw3lApqPMKevNbL7Jw3lY46pX7Icryhf2qZ58gxua9CkG84oKl+Bz+vv3NSkGKe1KgLeFtRRS48LcUzfOINjsJ8RJk3x4RMc5wHelT6qpLaiQvc8ST/cGcXGCqYzTAx0cY/fJ1yzmbTpRcFsaFIL1jqMsaRNMoa0kXLvNKlYbHIKps6f7S5DpAJmK+BtmL17wqWXHmOaalZVzf5jlzl96pT61TM45ZO56I377W7WykWptr4go8t9h4YBkJYQfgOn7x3BtwYwEKZhzpUXH+PmMw3xtZWeML2iTGubdNPu2dCkCnPSf6+KinmbKAqPNBF+ArwDaf7w6MBntVuexilyC1hiOtws0kGFEki0pOgRWxKtV/RRx4ffezwbP9bn9F3eabq8Ha+B/ldGVnefNWQuiMw4IkmjCDliFdiwhPNEKYwLtZE2CiSX6/CBklRcFy6fbXNSGZphi3ncUn5lQH1wBvdhOPYsJVBEh0uW4FJOw/p1+MuEv5UeRJ9nSHZmzm0qgQdvbIPngV7ddXHkpKwlNkW4CavrDZOjMf5qycpMGT3zJO6Jkri1klhjeiWRUu80pU6xdN/f30deAAu28IhYXPKYpdU6uFdRkPyDSuH3mNe+RKaDKCb9YE+009yZYd0uwU1YJI8bTjTNhQKSI+CzzUwElzyOAbaDHXlVhRYY9M/XwfUyiVSBUMLulQOaZqWQwFXTa8cpTjMdG7bCqhDqQpHb6FeZooKZgVkHmpph+Jct6V8ds9sMWbLgveEHbP/FQY/ab1YBWhg2JUXwRJtY+YRI1W+SaDds7r+DISjMMxp7PmwnrG3EvJDRSl9jZDvJjuhR2cDSCI0HTjDLXwSWr644WO5QjgzvLt7g0b98HL4OjJGO0mcoBifq6EZjz6P3k+ohS9PT0R/PznDFAJeGbKddTXmvUOLf5QPX6ve4lii+o6bHjUCiYYVloW8wqSQmbd5QDEoN4Rg1QwStiF1vCIfJYP/NYdBNH4HeK+mODgOMIRYR4wSfBJltEJh1VKnd4hghWL16eFlUBY9zylFpUQLcW9C+NWW8HJJEiFuBk60zeGkEW0jMi+uTVTQ7SYWyw2k+EEn7uxh9oMHwCfPkHKGi6fTLAx9O0JWA9huuBT6G8GFkstCKRbOdkCsJXnK6xqW6HdKGbP6YtSbduA8r/bkJ2ekVMv1kLC9a2vTpVxchRNltLFNgrhWFJq0oisB44pV+3IBYt24ikrWeWpMRQ9QbVyonBI2/SXZwjM3o704QtiFWAecThUA6bpRPqsuxbyxEvyW6iEAW9hRQU0Nsb1uEY8yNt45J96BYVHhXImXkmVee0JjpABghyaYM1dMv09QrvXnxpR8C1mwgRBJ65L+7gFNDUZd4PNV+wSPffUJPywEaT/4cHfn+XQ9LxDDXNJllhStWjLa8pisNBLEYV5C6eKcBrBYuQ8QRKQSK/IwtrNvm4KErU86sxrVfYItEKQa538AxEMjG8e+YKAHpdkty0NV7LyFch5O3poymY4rkMcPE5JmBMiBPECoIdiPIZJKy03V+wRd3jT7XOAerNKgj8jacXZ8xaSe08wYZRXa/uq1H/pBMbeSQv+vj5CHDEoE5pOkKZ2ukmFNORCmhrYamkpT0W84Y1f02ILRY4hojgtOjqtOk4jBkIR2BuQSLckayLUU0mHtBhTR1dtf5+NonHAiTbXfJAhrsuuDqEKavNWydbFO0DgYtp+P77H1/qFWpHlq3bnhmSIjdKM8+//NfviHZEe/CPAasL3oM7uEv77K12iLOAks3J1xewZ9aXWfPeRzpF2zYrppzevsYY1tau6TYMdhcyQkJEYehVMEQS8cZJJlbRa2AjThRF2ONov/tdTKG16AZtiQCtoFw2MJJd9T3hsjGkE/8p77X0TFe9JWVcwxvQvxAqJoCXOS+u83465XmrIfQ+NDD0AxJ63p6O+Mz4iNfkmEBkdT3b/NKoKWK4NUEd2BiJizTjLPBCft/fElroLxSxMsX9DhRIT2Goxv3EZOoHdht2Lo2Ukpyq+GiAg2s65YjG8/rFkLK1+bWEeIe7QxUFnZh/OQWaZJbOM6F9m6rxBMmIwM+bSdvTlzqIllaoEfS0IMV1EN8B+7+/JByXhBizWIYSI+38B3gCtS+XYf/RDbCbJyPbH9Jh/Swypy9XDS6kfORf/jLe1wuLrNo5szKMwbPlfAyMAYZmHUG8As29LifQn13CckqKdrEUl4utRyjAAi4fKz3IQ/9NMHoZlUyFKelGnkIDUINgwDbUD4yRCoLwcHckk5QwImB9lPP20+fNG98LilQrKntSks+xrSvLaimJbIMmAnU2wuGXwcehbpoSTbXPoloHDdnb2WzEPBLOhR4pAFwk4yGDAO6QLfh9LUTLptLhLqldivibqt26TbIiC+wkAbgDvA2xJXDGLgzP+Ly848on1ABw4nBUjNAGOOourXM9mdwJhNHVwoGiPq6H0YoV7CHbL18CXYcZ/NAxZjlnQb5ML+3dBo5eKCf5MNEphUt0jJ5Qfrwyxy4AR//4iMeGV4m1bD0wpN/rF7+6MoWrQSk1cYH53LUF4xDKebhQh/9tz/Mpmmtc6MEEih36F/DvTfuM2ECBk455tK/r0f+mUyJm47lw0aeso6ePYSgufq/RWvJ5ipMwymsDiOOEj8aUFyu2H1xC3aQJUsCSwwthnZN89c5Sd4SMz2w7R7EofXYQ+A5OHjpEkvbUg4K/KJidTP04SdpNmJQGwpV8v+v2Yof1K1r6XAJqA3chPrtORwKzubYcLWE70BdtooUAlwyaxQUPePkl3fkqdBlWTd+t106r9Omb54xXo1hCQ0NzaCBlyGMtfDxD72HdfOMz389bFibUHvuENr3IlWzhXUFcZLY/+Y+fA0YQe0h0WJI6ryn9Y2RtUndFep3efYBsIvYbw6onh0wTw0Tt4+5X7J8aw73WXvnD8HDitmgPqSPcH4ioG1B+w8dYfg1NB+27GTnamFX8F1PM4zEHCtzyahg59v/RDTh9xyfWfP173rY7n46EVXElwM1h+5h7v/iHuXRgEk7JrWZO+p7sKjm50N0FxlCD9O7yPXQx+p32l3gTRicDDHBchrPKJ4p4BW0l+UIVo5c0Z4BIV2mI2cqukpp06n+EcJLMP72kNnunFoiQ9ki3QTeRvO8HTTL6nes19z0gigb0EEV0jVoeVNIhjbTwLwP87fmTFZbDIBFXDG6MiFVgWiVpc2LoaNe2twAF12cv3NZNRtXFlK9pbwTu7Tp67B6t+aquwYraGkYPDXizJxqq6Ev4LAWR0emzxtQ3vSUoWDBgnA1sfX9TP29hbTlGknlXZcvRT1+a8A5Wse6ZeIjwA9h8sqY6faUoipx05L6/RY+AGrVaJpH3QjU9S445717k3EtvfpVloteIQr6LPdh/kaN3Lbsul2iwNLVUGi1mgGlDurO+C569kWwK/+QYclHnB5l3dzkDKNu4A/h9s/vst9cwjcWIRKGNctypr1O/8Df78pFLnI99GstOWuTQzjz35xRNJZi7Gj2W8Yv7ag2fQoYKiVmg6K6TSegEYx1tDYh3ZHhEb4Gey8PiE8E5uM51WDI8k7N9N2pau4GKqzOayOcoxHZsEs38a0qSDk4ahRp1X2skZX+aaYb7vTdKWUzxDqPmK6cUvO3Lln60+33dXwM55y7L9Q4t9E6Ic0z1SUsWmCGST9vmd9YMjYTBM3EpUou3M2uH4l1G6ILXA8b1uDwZp2ZuP+LI5aHM3DCsTkhXBEm338E/qKCx/XYT6YrQFY6KY/FRgFpO4Zs+Bpc/rMB42fH3CsOiXaBiOHw3bvEN+dwjKkSPZbq4Zz3co4ORxdE+oRCp4BVYyS9uRr4AM7ebKmPclczrwwKnZCaZM5TbT98I39ifFHlNMfW6KKlPd9VfjbbaZgP4L2fXmfb7bCZspfPMQd/G8N7nxuvuXNl2z6hnedC26qN+BpS/7DFXimYMSXueHa/fcCYbe689672LrmBCauc947o+e5rzfdPEB6Hg78c8+Q/fJx7TxyT2ghuwOCoYv7OCq6j9I4Z0mposxIw2n/AQnCqqg1dxWh+EgNrJrVc5N2FRXC6NEE0cvA+tDfBlwVh4og0gCACSRzBOOgEO5a5tHSVNZLBpBIfB0RWtC5qCnEZkahlwSEGfW9mSwSdj6ZZrPGdGQsjES3JjqDHjAFT59sv9beSxSdHMoHNsK0R7eUpWTX65PEC0TSIdZ84CRKxK5skQ3c1A0VBax1ysjLLX53Jpf/iaW7Pf0s76T4HiKUIxZpq0ij8TUxuLJL9DZf0BFyZwLxaKY3PZYTqgkaThWCC8ol0CM8GCBbf0uQ23Gg87WO4++MTdvYPmLxymblZcHv7Jnvf2WHnvz4g/qJl9tdT4R2Beyh+sEianXoW+DoM/shRfMtz/doHLF3NiAF7p1eZ/3gFP2rhYwzBYPyEs7CiMbqeYymY+loXetiSqIlLw3a1+0CntYSRRne+oAH9vPCTwYRpPFO2k9eQo1dnfP2lb/BW/TYxl5aLQPID2tEQfCs0lSnTQCylWXVcl5MBA7PHMJyBOWNWLOA/A04RljqBLmYtnntP0SlrAVt7BouEqwqmowC3I/wMU96DlpHeiG/BJk5PE+WlS9jFirIptHS2yosEeCvElNPyEaq6xNWBUNZIafuKWz1OLMmsiLkMxEEmui0wOOwqEi3wc5j+7IjLr+xzc3zU+6yjcsLgaID2W1fsXOEr2lTrJq00XFC0jrA0DHZGvDv/EP4jtNHG7IIuZOdsO2TYepb/NMAU44shPnVw92hwaUD8YGn4SZT2+ZbJcxOaYkFjFpyMGva+s4ObeCZ7YxbP1aRbrXCWZ2IH+D74Fz3FsyXHO1OaYaKyTh/6RuLk39yD91CAayiJGfQH5A7GuXtEBVIZnLOYmLfwRgKhM706k1I1qEcIPa8lLXAf4nuB+rcN42sDmmrWC+mKwNxk0LU4hhQIraxIhhKBFW1d0xYtrWkJ5RL+Y2ABWwvDsBlgxBGN0PiW5BqcVWUMO1T1iJ2ZwVUladCQbtQsb9yXcITRFpAWQgILg6pgLsK4Giv9+kaG1oqWgPcrL2rW2NyoN5HWQd7OZDKJJJvKWJHKFofR9B7chls/+4gXXvkat8IRUuiELtsFoW703rKGNslDrPv4NwKFOCRB9JHi8Yr6TxfwAoyWwwvJaLQtaRgY1AUHh5f54Bc3YQVhuVrnCSyOSZpwuljC65jFvz6W8eNw6dtDpruBpa2Jlxr8TsXuN/Y5WBTIUkhNpKwK3Nhze3mP8dUxTbli0QQq69g3+7T3AvdevQc/blSL1lBhKLIjE0UFJ5AZCwpIomS3DksK0sGs+h1voa/FsflsSgTamCe3QTX961GO3jxmcmnCGfdUsAfQLle0bpVXskFkZRIz1r2KhMQpyU+JoxUAxSswrAeM6zE+lkRjSS4hvgXbUppEaCHaLQglZgFFWVFhcJccy0fv01wHFgt6+6CC0WjJ7XSfUOxos9puF0pH+1mSTKNzUMGqqGmdkuL2gPCkm62zLXpIAhkXgZIpSiezNWb+c8RPPeNqyKxYqtBXDdHXUCYyYZQxQZR4QkIf0/bWsZSaVVpSOEP9Tcuk3aVqH162/FnDiWFgPJPZiP3b+3wwualm1CxuJrMMy7bVFVyu4KdweHDMk6MDrry0z/3BMcfLKQymsA1u22GISveXNAIVdge0RSKkBmkdW2mP4dmE09duUf9oobboAlywjPAk6j4W2iSIxP7oahcRVynhQFrGB8JS+p5uIbTdhNKjSEKBMEFgmeBdOH79hEsvP001rGgHde7Al7NcDnAtIdVY7UetI4GTgDeaME1AW0A0K1oHSE2w0PoEXlnpZ512dBHEsRgKA19y1La4Mmr2zepve6cZaQRK2xLrhtov8GF4LixWMADjwDSZZBYaqekabJjG67PGSNcY48GCyNTTdOjG8MYQgsAN+OjVm+z+cJ84uM+yXKGNlDa4iZKaCx5HE4JG8CLik8UmYTGbEvYSlIlZOWWeNo6BzzHK6FktSryrMGPfaW3BrsPuJAwNBoYTsA3cToZ/gdwe3ucxHmHvxT3spTmnTAkIfQf27hsEkBUhtpRpxG7apbpdcu/VQ+b/z5lWE56qDTvI5EWysbNj9l86rWCXnq3tbQWSzDlHhNXLa78gaqyl3G7TRouNFWG5hLvRxN8sxHxkGJYD3COR0AZ8Miqg2Z6UNqwd/Gz7DVPJSAYsQ00TgTKDYZxWJiQn2nStL1QUtSepwcBiGAmUILnwrzsCBGLH4dRAmRwTZ/GmXDMIZuchdBGPLosHWOsY2iFGBBcq6rYhpSYDwTsmS9mwABKIMtE4HLHOUjyHm//sPt/+5suYseMWN5TCPSb1l5TdgwJHiaNZ1morr2AQSpIbcUrBPCy0rVRqkQsyltXiscbTiBA2d5k5BwtIOjOroBC4poF3Mc0/QW42d7nWXKV6YYjdWcKwPWc3DcmaFCjaMbvNLoPDiuOfHnP6/x7BXwO3MSw6LqhETdc5MgPsu8xT1pST1Ri7NDg8HBvt5rpRaPWgdd4tCGjTKpscIVWwWsA7wumvT7l85TL1bMiynTGajajqY+r8m12tQfdFRQPjxTbbgwbjSk7TlDJVmORxqVAn1CUaH6mLBkiMY0kbEqtKGRRGbcPIVcyjpcRyGg/zKZBVeFIcRDWfsOMv4d0EoudQ7m7sWkWXYTKON8FwNSItthWRtnQswoyVpJzpSPQNbmFdhUkkicNbr9C1VnTz/xy4btkpd2j2t7EhMVoNGcWCuaiP0FMt5TqzqoFyUVCGkqVbUq4KVq7BmIsjyVwsGbPDKI5J07ReVGHTJo14Fjgx+FqL8heLSLvE1An57f3b7P/9K5RPbeGeENJ2xBeJ0lp8g7IurwzhMLD4+D6n7wamP6u17eMtTX/aVsNODRGMsu510FBFMmVBPIXVe0vObp/gTYG5buF4w0HIo8O4dIQTElVbOWOIEimwtAH4EA5/dsjg8hXavaCtH0MgfQTM6OuzAkOIc1hh2ttOzt6ILCaRtOOo7IhQB1xKmBixYjBWsDbivN5YlQJewJbaAbpoBVsIPgLviYKPI1iG6iLbFuZw/LpwMmgp7IzBnREcdTtO9aGCdqxi8e5D81bD/NZC8/LvVMTTQKdmO3BJv8Z9EkTDAzElHBZJETnT7OmH//wG29Mt5HFDXbes7tekO6J2fR9jF7yFECEdw8lbJ9Aa5tWcZbkELxTRagbxAkOI1My1L/rdRtelVgvFr9+kPXTU7FFG9SEeu4zU7wYTb8Hh23eEV2D7e5c4+MojjLdG2o9+BXHZcHb/Lsdv3aH5GZqb/whtLb2CYa5xbwnaYKDKFNQGZRXL3eDSvIFbmONfHMrH6TalLxjcH2qLnI1Kwi7dp4owq/UYekrTJEG1jwALTPvWSj7gQ9hVb9lUnvYdtAzXgFIQFLqqyxl8GLnzkyNuh49hknSmcp+kMrq8GIJYDelIPkmiQKosEoW2FtqyZmEcfKx18BpKcwgOY0bI0cLc+elUTpfHIDBst+CjpF9mQWLUTR1FP/tbmP10xglTANzhjHgXlKKw/PTkWX90JpIYPI4tV3JWL2GFOfnRPanrmuXeVJ9xdY/lOwFWUNmSMnlW0ipeNUL7Mdz6xS3aG5E5Td/1ZVG3a9DO5xxdRa+Vgr3lVt8qtOuPrKOzz9A/mljiGCEYIjWUC7iGsAfsg9mFauBwpsSEgpgCy+VCj5A7wF0Mp+BapWLxeBrtTNpXkwJZQ5SQLEMgsKC9BBwgXZ0VM7Su+y5G4/Eb7i8WKNCKcUVpSXalxGbhqtCJfEJj6AQ0DDbFMAe7sNg0QBiqlTxewNYKthDG9IvQl81ubBbDhrbahBsmsCErojJ/5jrGLMlf6sDVsFvDlfxSiwriSd7cNbneXZ83AkwiPIqwiz7bKRoxOQPSIAfjlPcyoIdTb5qlAqLTbtq0rEyELWAn//4O6yYcU3Cn1hSLIs900PeP8/u3WBfxdfHhcwwfn3PY/F11/v0zTNamDwhprrVXausSywRLkd2kFbhZHwbpSAXOcZyPEFpdeBrw0Wej22OsMEsLQhdhJj9Q8lgqShwVkcCSuU/alSR3E6HGdAF01Rib+qJbBaHMac9AIuU4Yh9kN/meZeOeWzQ+3DEeMFCaSLeAMqyfsxO+1QOL0S1IFz/s5iQLcpGrDmJ+3US02tVkG5MEReybW5DyM3Yt7LIjaQW8aDC+JZCqoDDIHNtk2T1LgcNS5OKviJry/XxLCcGgnbSUTrzx6FyXrMHj+R5ccHi0pXsk6Hd1ae+uJU63jt28XCyUr886zN9Tr+fQ4Pn/AWBDTatI9bLVAAAAAElFTkSuQmCC&quot; alt=&quot;ONLINE&quot; style=&quot;height:60px;width:auto;display:block;&quot; draggable=&quot;false&quot;>
    </div>
    <!-- RTU -->
    <div style=&quot;display:flex;flex-direction:column;align-items:center;gap:16px;padding-top:10px;margin-left:40px;&quot;>
      <span style=&quot;font-family:Arial,sans-serif;font-size:9px;color:#ccc;letter-spacing:.04em;&quot;>RTU</span>
